<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>数据中心核心系统全览 — 从框架到设备</title>
<style>
  :root {
    --bg-deep: #060a14;
    --bg-mid: #0b1220;
    --accent-cyan: #2dd4ff;
    --accent-violet: #8b7cff;
    --accent-green: #34d399;
    --accent-amber: #fbbf24;
    --accent-red: #f87171;
    --accent-blue: #60a5fa;
    --glass-bg: rgba(255,255,255,0.045);
    --glass-bg-active: rgba(45,212,255,0.09);
    --glass-border: rgba(255,255,255,0.08);
    --glass-border-active: rgba(45,212,255,0.4);
    --text-primary: #eaf0fb;
    --text-secondary: #93a1bd;
    --text-muted: #5d6a87;
    --font-sans: -apple-system, BlinkMacSystemFont, "PingFang SC", "Microsoft YaHei",
                 "Noto Sans SC", "Segoe UI", system-ui, sans-serif;
    --font-mono: "SFMono-Regular", Consolas, "Liberation Mono", Menlo, monospace;
  }

  * { box-sizing: border-box; margin: 0; padding: 0; }

  html, body {
    height: 100%;
    font-family: var(--font-sans);
    color: var(--text-primary);
    background:
      radial-gradient(circle at 15% 10%, rgba(45,212,255,0.07), transparent 40%),
      radial-gradient(circle at 85% 90%, rgba(139,124,255,0.06), transparent 45%),
      linear-gradient(160deg, var(--bg-deep), var(--bg-mid));
    background-attachment: fixed;
    overflow: hidden;
  }

  body::before {
    content: "";
    position: fixed;
    inset: 0;
    background-image: radial-gradient(rgba(255,255,255,0.035) 1px, transparent 1px);
    background-size: 28px 28px;
    pointer-events: none;
    z-index: 0;
  }

  .app {
    position: relative;
    z-index: 1;
    display: flex;
    height: 100vh;
  }

  /* ---------- 左侧导航 ---------- */
  .sidebar {
    width: 264px;
    flex-shrink: 0;
    display: flex;
    flex-direction: column;
    background: var(--glass-bg);
    backdrop-filter: blur(22px);
    -webkit-backdrop-filter: blur(22px);
    border-right: 1px solid var(--glass-border);
  }

  .sidebar-header {
    padding: 28px 24px 20px;
    border-bottom: 1px solid var(--glass-border);
  }

  .sidebar-eyebrow {
    font-family: var(--font-mono);
    font-size: 11px;
    letter-spacing: 0.12em;
    color: var(--accent-cyan);
    text-transform: uppercase;
    margin-bottom: 6px;
  }

  .sidebar-title {
    font-size: 17px;
    font-weight: 600;
    color: var(--text-primary);
    line-height: 1.4;
  }

  .sidebar-meta {
    margin-top: 8px;
    font-size: 12px;
    color: var(--text-muted);
  }

  .nav-list {
    flex: 1;
    overflow-y: auto;
    padding: 16px 12px;
    list-style: none;
  }

  .nav-group-label {
    font-size: 10px;
    font-family: var(--font-mono);
    letter-spacing: 0.1em;
    color: var(--text-muted);
    text-transform: uppercase;
    padding: 14px 14px 6px;
    opacity: 0.6;
  }

  .nav-item {
    position: relative;
    display: flex;
    align-items: center;
    gap: 10px;
    padding: 11px 14px;
    margin-bottom: 3px;
    border-radius: 10px;
    border: 1px solid transparent;
    color: var(--text-secondary);
    font-size: 14px;
    cursor: pointer;
    transition: all 0.2s ease;
  }

  .nav-item:hover {
    background: var(--glass-bg);
    color: var(--text-primary);
  }

  .nav-item.active {
    background: var(--glass-bg-active);
    border-color: var(--glass-border-active);
    color: var(--text-primary);
    box-shadow: 0 0 0 1px rgba(45,212,255,0.08) inset,
                0 0 22px rgba(45,212,255,0.10);
  }

  .nav-index {
    font-family: var(--font-mono);
    font-size: 11px;
    color: var(--accent-cyan);
    opacity: 0.85;
    flex-shrink: 0;
  }

  /* ---------- 主内容区 ---------- */
  main {
    flex: 1;
    overflow-y: auto;
    padding: 48px 56px 80px;
  }

  .section { display: none; }
  .section.active {
    display: block;
    animation: fadeIn 0.35s ease;
  }

  @keyframes fadeIn {
    from { opacity: 0; transform: translateY(8px); }
    to   { opacity: 1; transform: translateY(0); }
  }

  .section-title {
    font-size: 26px;
    font-weight: 700;
    margin-bottom: 6px;
    letter-spacing: -0.01em;
  }

  .section-subtitle {
    font-size: 13px;
    color: var(--text-muted);
    margin-bottom: 28px;
  }

  .card {
    background: var(--glass-bg);
    border: 1px solid var(--glass-border);
    border-radius: 16px;
    padding: 24px 28px;
    backdrop-filter: blur(18px);
    -webkit-backdrop-filter: blur(18px);
    margin-bottom: 20px;
  }

  .card h3 {
    font-size: 15px;
    font-weight: 600;
    color: var(--accent-cyan);
    margin-bottom: 12px;
    display: flex;
    align-items: center;
    gap: 8px;
  }

  .card h3 .h3-icon {
    font-family: var(--font-mono);
    font-size: 12px;
    color: var(--accent-violet);
  }

  .card p {
    font-size: 14px;
    line-height: 1.85;
    color: var(--text-secondary);
    margin-bottom: 8px;
  }

  .card p:last-child { margin-bottom: 0; }

  .card ul {
    margin-left: 18px;
    color: var(--text-secondary);
    font-size: 14px;
    line-height: 1.9;
  }

  .card ul li::marker { color: var(--accent-cyan); }

  .card strong { color: var(--text-primary); font-weight: 600; }
  .card em { color: var(--accent-cyan); font-style: normal; }

  /* ---------- 统计卡片 ---------- */
  .stat-row {
    display: flex;
    gap: 16px;
    flex-wrap: wrap;
    margin-bottom: 20px;
  }

  .stat {
    flex: 1;
    min-width: 130px;
    background: var(--glass-bg);
    border: 1px solid var(--glass-border);
    border-radius: 14px;
    padding: 18px 20px;
  }

  .stat-value {
    font-family: var(--font-mono);
    font-size: 26px;
    font-weight: 600;
    color: var(--accent-cyan);
  }

  .stat-label {
    font-size: 12px;
    color: var(--text-muted);
    margin-top: 4px;
  }

  /* ---------- 网格布局 ---------- */
  .grid-2 { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; }
  .grid-3 { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 16px; }
  .grid-4 { display: grid; grid-template-columns: repeat(4,1fr); gap: 14px; }

  @media (max-width: 1100px) {
    .grid-2, .grid-3, .grid-4 { grid-template-columns: 1fr; }
    .floorplan { grid-template-columns: 1fr 1fr; }
  }
  @media (max-width: 760px) {
    .fp-grid { overflow-x: auto; }
    .fp-grid > .fp-zone { min-height: 56px; padding: 8px 4px; }
    .fp-zone-desc { display: none; }
    .floorplan { grid-template-columns: 1fr; }
    main { padding: 32px 20px 60px; }
    .sidebar { width: 200px; }
  }

  /* ---------- 层叠架构图 ---------- */
  .layer-stack {
    display: flex;
    flex-direction: column-reverse;
    gap: 6px;
    margin: 8px 0;
  }

  .layer-row {
    display: flex;
    align-items: stretch;
    gap: 6px;
  }

  .layer-label {
    width: 130px;
    flex-shrink: 0;
    display: flex;
    align-items: center;
    justify-content: center;
    border-radius: 10px;
    font-size: 13px;
    font-weight: 600;
    padding: 14px 10px;
    text-align: center;
    line-height: 1.4;
  }

  .layer-body {
    flex: 1;
    border-radius: 10px;
    padding: 14px 18px;
    display: flex;
    flex-wrap: wrap;
    gap: 8px;
    align-items: center;
  }

  .layer-chip {
    font-size: 12px;
    padding: 4px 12px;
    border-radius: 20px;
    background: rgba(255,255,255,0.07);
    border: 1px solid rgba(255,255,255,0.1);
    color: var(--text-secondary);
    white-space: nowrap;
  }

  /* ---------- 流程链 ---------- */
  .flow-chain {
    display: flex;
    align-items: center;
    gap: 0;
    flex-wrap: wrap;
    padding: 10px 0;
  }

  .flow-node {
    background: rgba(255,255,255,0.06);
    border: 1px solid rgba(255,255,255,0.12);
    border-radius: 10px;
    padding: 14px 16px;
    text-align: center;
    min-width: 96px;
    position: relative;
  }

  .flow-node-title {
    font-size: 13px;
    font-weight: 600;
    color: var(--text-primary);
    margin-bottom: 4px;
  }

  .flow-node-desc {
    font-size: 11px;
    color: var(--text-muted);
    line-height: 1.4;
  }

  .flow-arrow {
    flex: 0 0 auto;
    width: 28px;
    height: 2px;
    background: linear-gradient(90deg, var(--accent-cyan), var(--accent-violet));
    position: relative;
  }

  .flow-arrow::after {
    content: "";
    position: absolute;
    right: -1px;
    top: 50%;
    transform: translateY(-50%);
    width: 0;
    height: 0;
    border-left: 7px solid var(--accent-violet);
    border-top: 5px solid transparent;
    border-bottom: 5px solid transparent;
  }

  .flow-arrow.down {
    width: 2px;
    height: 28px;
    margin: 0 auto;
    background: linear-gradient(180deg, var(--accent-cyan), var(--accent-violet));
  }

  .flow-arrow.down::after {
    right: 50%;
    top: auto;
    bottom: -1px;
    transform: translateX(50%);
    border-left: 5px solid transparent;
    border-right: 5px solid transparent;
    border-top: 7px solid var(--accent-violet);
  }

  /* ---------- 颜色系统 ---------- */
  .c-cyan { color: var(--accent-cyan); }
  .c-violet { color: var(--accent-violet); }
  .c-green { color: var(--accent-green); }
  .c-amber { color: var(--accent-amber); }
  .c-red { color: var(--accent-red); }
  .c-blue { color: var(--accent-blue); }

  .bg-cyan { background: rgba(45,212,255,0.12); border-color: rgba(45,212,255,0.3); }
  .bg-violet { background: rgba(139,124,255,0.12); border-color: rgba(139,124,255,0.3); }
  .bg-green { background: rgba(52,211,153,0.12); border-color: rgba(52,211,153,0.3); }
  .bg-amber { background: rgba(251,191,36,0.12); border-color: rgba(251,191,36,0.3); }
  .bg-red { background: rgba(248,113,113,0.12); border-color: rgba(248,113,113,0.3); }
  .bg-blue { background: rgba(96,165,250,0.12); border-color: rgba(96,165,250,0.3); }

  .layer-label.bg-cyan { color: var(--accent-cyan); }
  .layer-label.bg-violet { color: var(--accent-violet); }
  .layer-label.bg-green { color: var(--accent-green); }
  .layer-label.bg-amber { color: var(--accent-amber); }
  .layer-label.bg-red { color: var(--accent-red); }
  .layer-label.bg-blue { color: var(--accent-blue); }

  /* ---------- 徽章/标签 ---------- */
  .badge {
    display: inline-block;
    font-size: 11px;
    font-family: var(--font-mono);
    padding: 3px 10px;
    border-radius: 6px;
    letter-spacing: 0.03em;
  }

  .badge-cyan { background: rgba(45,212,255,0.15); color: var(--accent-cyan); border: 1px solid rgba(45,212,255,0.3); }
  .badge-violet { background: rgba(139,124,255,0.15); color: var(--accent-violet); border: 1px solid rgba(139,124,255,0.3); }
  .badge-green { background: rgba(52,211,153,0.15); color: var(--accent-green); border: 1px solid rgba(52,211,153,0.3); }
  .badge-amber { background: rgba(251,191,36,0.15); color: var(--accent-amber); border: 1px solid rgba(251,191,36,0.3); }
  .badge-red { background: rgba(248,113,113,0.15); color: var(--accent-red); border: 1px solid rgba(248,113,113,0.3); }
  .badge-muted { background: rgba(255,255,255,0.06); color: var(--text-muted); border: 1px solid rgba(255,255,255,0.1); }

  /* ---------- 表格 ---------- */
  .dc-table {
    width: 100%;
    border-collapse: collapse;
    font-size: 13px;
  }

  .dc-table th {
    text-align: left;
    padding: 12px 16px;
    font-weight: 600;
    color: var(--accent-cyan);
    border-bottom: 1px solid rgba(45,212,255,0.2);
    font-size: 12px;
    text-transform: uppercase;
    letter-spacing: 0.05em;
  }

  .dc-table td {
    padding: 12px 16px;
    color: var(--text-secondary);
    border-bottom: 1px solid var(--glass-border);
    line-height: 1.6;
  }

  .dc-table tr:last-child td { border-bottom: none; }

  .dc-table tr:hover td { background: rgba(255,255,255,0.02); }

  .table-wrap {
    background: var(--glass-bg);
    border: 1px solid var(--glass-border);
    border-radius: 16px;
    overflow: hidden;
    margin-bottom: 20px;
  }

  /* ---------- 仪表条 ---------- */
  .gauge {
    margin-bottom: 16px;
  }

  .gauge-header {
    display: flex;
    justify-content: space-between;
    align-items: baseline;
    margin-bottom: 6px;
  }

  .gauge-label {
    font-size: 13px;
    color: var(--text-secondary);
  }

  .gauge-value {
    font-family: var(--font-mono);
    font-size: 16px;
    font-weight: 600;
  }

  .gauge-bar {
    height: 10px;
    border-radius: 6px;
    background: rgba(255,255,255,0.06);
    overflow: hidden;
    position: relative;
  }

  .gauge-fill {
    height: 100%;
    border-radius: 6px;
    transition: width 0.6s ease;
  }

  .gauge-ticks {
    display: flex;
    justify-content: space-between;
    font-size: 10px;
    font-family: var(--font-mono);
    color: var(--text-muted);
    margin-top: 4px;
  }

  /* ---------- 拓扑图 ---------- */
  .topo {
    display: flex;
    flex-direction: column;
    align-items: center;
    gap: 28px;
    padding: 24px 0;
  }

  .topo-row {
    display: flex;
    gap: 24px;
    justify-content: center;
    flex-wrap: wrap;
  }

  .topo-box {
    border-radius: 10px;
    padding: 12px 20px;
    text-align: center;
    min-width: 100px;
    border: 1px solid;
  }

  .topo-box-title {
    font-size: 13px;
    font-weight: 600;
    margin-bottom: 2px;
  }

  .topo-box-sub {
    font-size: 10px;
    color: var(--text-muted);
    font-family: var(--font-mono);
  }

  .topo-connector {
    width: 1px;
    height: 24px;
    background: linear-gradient(180deg, transparent, rgba(45,212,255,0.4), transparent);
  }

  /* ---------- 机柜U位图 ---------- */
  .rack {
    width: 200px;
    margin: 0 auto;
  }

  .rack-frame {
    border: 2px solid var(--glass-border);
    border-radius: 10px;
    padding: 6px;
    background: rgba(0,0,0,0.2);
  }

  .rack-u {
    display: flex;
    align-items: center;
    height: 16px;
    padding: 0 8px;
    font-size: 9px;
    font-family: var(--font-mono);
    color: var(--text-muted);
    border-bottom: 1px solid rgba(255,255,255,0.04);
  }

  .rack-u-num {
    width: 20px;
    text-align: right;
    margin-right: 8px;
  }

  .rack-unit {
    display: flex;
    align-items: center;
    justify-content: center;
    border-radius: 4px;
    font-size: 10px;
    font-weight: 600;
    margin: 1px 0;
  }

  /* ---------- 区域平面图 ---------- */
  .floorplan {
    display: grid;
    grid-template-columns: 1fr 1fr 1fr;
    gap: 6px;
    padding: 16px;
    border: 1px solid var(--glass-border);
    border-radius: 14px;
    background: rgba(0,0,0,0.15);
  }

  .floor-zone {
    border-radius: 8px;
    padding: 16px 12px;
    text-align: center;
    border: 1px solid;
    min-height: 70px;
    display: flex;
    flex-direction: column;
    justify-content: center;
  }

  .floor-zone-title {
    font-size: 12px;
    font-weight: 600;
    margin-bottom: 3px;
  }

  .floor-zone-desc {
    font-size: 10px;
    color: var(--text-muted);
  }

  /* ---------- 对比框 ---------- */
  .compare-box {
    border-radius: 12px;
    padding: 20px;
    border: 1px solid;
  }

  .compare-title {
    font-size: 14px;
    font-weight: 600;
    margin-bottom: 10px;
    display: flex;
    align-items: center;
    gap: 8px;
  }

  .compare-box ul {
    margin-left: 16px;
    font-size: 13px;
    line-height: 1.8;
    color: var(--text-secondary);
  }

  /* ---------- 高亮提示框 ---------- */
  .callout {
    border-radius: 12px;
    padding: 16px 20px;
    border-left: 3px solid;
    margin-bottom: 16px;
  }

  .callout-title {
    font-size: 13px;
    font-weight: 600;
    margin-bottom: 6px;
  }

  .callout p {
    font-size: 13px;
    line-height: 1.7;
    color: var(--text-secondary);
    margin: 0;
  }

  /* ---------- 两列文字 ---------- */
  .two-col {
    display: grid;
    grid-template-columns: auto 1fr;
    gap: 4px 16px;
    font-size: 13px;
    line-height: 1.9;
  }

  .two-col dt {
    color: var(--accent-cyan);
    font-weight: 600;
    white-space: nowrap;
  }

  .two-col dd { color: var(--text-secondary); }

  /* ---------- 冷热通道图 ---------- */
  .aisle-diagram {
    display: flex;
    flex-direction: column;
    gap: 4px;
    padding: 16px;
    border-radius: 14px;
    border: 1px solid var(--glass-border);
    background: rgba(0,0,0,0.15);
  }

  .aisle-row {
    display: flex;
    gap: 4px;
    align-items: center;
    justify-content: center;
  }

  .aisle-rack {
    width: 52px;
    height: 56px;
    border-radius: 6px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 10px;
    font-weight: 600;
    border: 1px solid;
  }

  .aisle-channel {
    flex: 1;
    max-width: 120px;
    height: 56px;
    border-radius: 6px;
    display: flex;
    flex-direction: column;
    align-items: center;
    justify-content: center;
    font-size: 11px;
    font-weight: 600;
    gap: 4px;
  }

  .aisle-arrow {
    font-size: 14px;
    line-height: 1;
  }

  /* ---------- 滚动条美化 ---------- */
  ::-webkit-scrollbar { width: 8px; }
  ::-webkit-scrollbar-track { background: transparent; }
  ::-webkit-scrollbar-thumb {
    background: rgba(255,255,255,0.12);
    border-radius: 8px;
  }

  /* ---------- 小标题 ---------- */
  .sub-h {
    font-size: 15px;
    font-weight: 600;
    color: var(--text-primary);
    margin: 24px 0 12px;
    padding-left: 12px;
    border-left: 3px solid var(--accent-cyan);
  }

  .tag-row {
    display: flex;
    gap: 8px;
    flex-wrap: wrap;
    margin-bottom: 8px;
  }

  /* ---------- 俯视图平面布局 ---------- */
  .fp-grid {
    display: grid;
    grid-template-columns: repeat(6, 1fr);
    gap: 4px;
    padding: 18px;
    border: 2px solid rgba(255,255,255,0.12);
    border-radius: 14px;
    background: rgba(0,0,0,0.3);
  }
  .fp-zone {
    border-radius: 8px;
    padding: 12px 8px;
    text-align: center;
    border: 1px solid;
    min-height: 72px;
    display: flex;
    flex-direction: column;
    justify-content: center;
    align-items: center;
    transition: all 0.2s ease;
  }
  .fp-zone:hover {
    transform: scale(1.05);
    z-index: 10;
    box-shadow: 0 4px 24px rgba(0,0,0,0.4);
  }
  .fp-zone-id {
    font-size: 9px;
    font-family: var(--font-mono);
    opacity: 0.5;
  }
  .fp-zone-title {
    font-size: 12px;
    font-weight: 600;
    margin: 2px 0;
    line-height: 1.3;
  }
  .fp-zone-desc {
    font-size: 10px;
    color: var(--text-muted);
    line-height: 1.3;
  }
  .fp-legend {
    display: flex;
    flex-wrap: wrap;
    gap: 14px;
    margin-top: 14px;
    justify-content: center;
  }
  .fp-legend-item {
    display: flex;
    align-items: center;
    gap: 6px;
    font-size: 11px;
    color: var(--text-secondary);
  }
  .fp-legend-color {
    width: 14px;
    height: 14px;
    border-radius: 4px;
    border: 1px solid;
  }
  .fp-ithall {
    display: flex;
    flex-direction: column;
    gap: 3px;
    padding: 12px;
    border: 1px solid var(--glass-border);
    border-radius: 10px;
    background: rgba(0,0,0,0.15);
  }
  .fp-ithall-row {
    display: flex;
    gap: 3px;
    align-items: center;
    justify-content: center;
  }
  .fp-ithall-rack {
    width: 56px;
    height: 44px;
    border-radius: 5px;
    border: 1px solid;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 9px;
    font-weight: 600;
  }
  .fp-ithall-aisle {
    flex: 1;
    max-width: 70px;
    height: 44px;
    border-radius: 5px;
    display: flex;
    flex-direction: column;
    align-items: center;
    justify-content: center;
    font-size: 9px;
    font-weight: 600;
    gap: 2px;
  }
</style>
</head>
<body>

<div class="app">

  <!-- ========== 左侧导航 ========== -->
  <aside class="sidebar">
    <div class="sidebar-header">
      <div class="sidebar-eyebrow">INFRASTRUCTURE</div>
      <div class="sidebar-title">数据中心核心系统全览</div>
      <div class="sidebar-meta">13 章 · 从框架到设备 · 涵盖 AI DC 与液冷</div>
    </div>

    <ul class="nav-list" id="navList">
      <div class="nav-group-label">总览</div>
      <li class="nav-item active" data-target="sec-overview">
        <span class="nav-index">01</span><span>基础设施总览</span>
      </li>
      <div class="nav-group-label">核心物理系统</div>
      <li class="nav-item" data-target="sec-power">
        <span class="nav-index">02</span><span>供电系统</span>
      </li>
      <li class="nav-item" data-target="sec-cooling">
        <span class="nav-index">03</span><span>暖通空调系统</span>
      </li>
      <li class="nav-item" data-target="sec-rack">
        <span class="nav-index">04</span><span>机柜与综合布线</span>
      </li>
      <div class="nav-group-label">IT 与支撑系统</div>
      <li class="nav-item" data-target="sec-network">
        <span class="nav-index">05</span><span>网络架构</span>
      </li>
      <li class="nav-item" data-target="sec-fire">
        <span class="nav-index">06</span><span>消防与安防</span>
      </li>
      <li class="nav-item" data-target="sec-monitor">
        <span class="nav-index">07</span><span>动环监控 DCIM</span>
      </li>
      <div class="nav-group-label">运营</div>
      <li class="nav-item" data-target="sec-efficiency">
        <span class="nav-index">08</span><span>能效与指标</span>
      </li>
      <div class="nav-group-label">AI 时代</div>
      <li class="nav-item" data-target="sec-aidc">
        <span class="nav-index">09</span><span>AI 数据中心建设要点</span>
      </li>
      <div class="nav-group-label">L1 基础</div>
      <li class="nav-item" data-target="sec-l1">
        <span class="nav-index">10</span><span>数据中心 L1 基础</span>
      </li>
      <div class="nav-group-label">智算产品</div>
      <li class="nav-item" data-target="sec-hw">
        <span class="nav-index">11</span><span>华为智算产品讲解</span>
      </li>
      <div class="nav-group-label">液冷专题</div>
      <li class="nav-item" data-target="sec-liquid">
        <span class="nav-index">12</span><span>液冷 DC 建设核心要点</span>
      </li>
      <div class="nav-group-label">空间布局</div>
      <li class="nav-item" data-target="sec-floorplan">
        <span class="nav-index">13</span><span>内部构造俯视图</span>
      </li>
    </ul>
  </aside>

  <!-- ========== 章节内容 ========== -->
  <main>

    <!-- ====================== 01 基础设施总览 ====================== -->
    <section class="section active" id="sec-overview">
      <div class="section-title">基础设施总览</div>
      <div class="section-subtitle">数据中心的分层架构、等级标准与全局拓扑</div>

      <!-- 分层架构 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> 数据中心基础设施分层模型</h3>
        <p>数据中心基础设施（DCI）是支撑 IT 负载稳定运行的所有物理系统的总称。自底向上可分为五层，每一层为上层提供服务保障：</p>
        <div class="layer-stack" style="margin-top:16px;">
          <div class="layer-row">
            <div class="layer-label bg-cyan">L5 · IT 设备层</div>
            <div class="layer-body bg-cyan">
              <span class="layer-chip">服务器</span>
              <span class="layer-chip">存储</span>
              <span class="layer-chip">交换机</span>
              <span class="layer-chip">GPU 集群</span>
              <span class="layer-chip">负载均衡</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-violet">L4 · 网络互联层</div>
            <div class="layer-body bg-violet">
              <span class="layer-chip">Spine-Leaf 架构</span>
              <span class="layer-chip">SDN 控制器</span>
              <span class="layer-chip">出口路由</span>
              <span class="layer-chip">网络安全</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-green">L3 · 暖通系统</div>
            <div class="layer-body bg-green">
              <span class="layer-chip">精密空调</span>
              <span class="layer-chip">冷水机组</span>
              <span class="layer-chip">冷却塔</span>
              <span class="layer-chip">通道封闭</span>
              <span class="layer-chip">液冷</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-amber">L2 · 供电系统</div>
            <div class="layer-body bg-amber">
              <span class="layer-chip">市电引入</span>
              <span class="layer-chip">变压器</span>
              <span class="layer-chip">UPS</span>
              <span class="layer-chip">蓄电池</span>
              <span class="layer-chip">PDU</span>
              <span class="layer-chip">柴油发电机</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-blue">L1 · 物理设施层</div>
            <div class="layer-body bg-blue">
              <span class="layer-chip">建筑结构</span>
              <span class="layer-chip">楼板承重</span>
              <span class="layer-chip">防雷接地</span>
              <span class="layer-chip">防水防尘</span>
              <span class="layer-chip">消防隔断</span>
            </div>
          </div>
        </div>
      </div>

      <!-- Tier 等级 -->
      <div class="card">
        <h3><span class="h3-icon">[02]</span> Uptime Institute Tier 等级标准</h3>
        <p>国际通行的数据中心可靠性分级标准，从 Tier I 到 Tier IV，可用性逐级提升：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr>
                <th>等级</th>
                <th>可用性</th>
                <th>冗余配置</th>
                <th>容错能力</th>
                <th>适用场景</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-red">Tier I</span></td>
                <td class="c-red">99.671%</td>
                <td>单路供电（N）</td>
                <td>无冗余，计划维护需停机</td>
                <td>小型企业 / 非核心业务</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">Tier II</span></td>
                <td class="c-amber">99.741%</td>
                <td>部分冗余（N+1）</td>
                <td>单路供电+部分组件冗余</td>
                <td>中型企业 / 一般业务</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">Tier III</span></td>
                <td class="c-cyan">99.982%</td>
                <td>双路供电（可并行维护）</td>
                <td>支持在线维护，不停机</td>
                <td>大型企业 / 核心业务</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">Tier IV</span></td>
                <td class="c-green">99.995%</td>
                <td>完全冗余（2N / 2N+1）</td>
                <td>单点故障容错，零中断</td>
                <td>金融 / 超大规模云 / 关键任务</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-cyan">
          <div class="callout-title c-cyan">关键概念</div>
          <p><strong>N</strong> = 满足负载所需的基本容量；<strong>N+1</strong> = 1 个备份模块；<strong>2N</strong> = 两套完全独立的系统互为备份；<strong>2N+1</strong> = 两套系统各有额外备份模块。</p>
        </div>
      </div>

      <!-- 平面分区 -->
      <div class="card">
        <h3><span class="h3-icon">[03]</span> 数据中心功能分区平面图</h3>
        <p>典型的数据中心机房平面布局示意，不同颜色代表不同功能区域：</p>
        <div class="floorplan" style="margin-top:16px;">
          <div class="floor-zone bg-blue">
            <div class="floor-zone-title c-blue">高低压配电室</div>
            <div class="floor-zone-desc">变压器 / 进线柜 / ATS</div>
          </div>
          <div class="floor-zone bg-amber">
            <div class="floor-zone-title c-amber">UPS / 电池室</div>
            <div class="floor-zone-desc">UPS 主机 / 蓄电池组</div>
          </div>
          <div class="floor-zone bg-violet">
            <div class="floor-zone-title c-violet">网络接入室 (MDF)</div>
            <div class="floor-zone-desc">运营商入口 / 核心交换</div>
          </div>
          <div class="floor-zone bg-green">
            <div class="floor-zone-title c-green">冷源机房</div>
            <div class="floor-zone-desc">冷水机组 / 水泵 / 冷却塔</div>
          </div>
          <div class="floor-zone bg-cyan">
            <div class="floor-zone-title c-cyan">主机房 (IT 区)</div>
            <div class="floor-zone-desc">机柜列 / 冷热通道 / 列间空调</div>
          </div>
          <div class="floor-zone bg-red">
            <div class="floor-zone-title c-red">钢瓶间 / 消防</div>
            <div class="floor-zone-desc">七氟丙烷 / IG541 / VESDA</div>
          </div>
          <div class="floor-zone bg-blue">
            <div class="floor-zone-title c-blue">柴油发电机房</div>
            <div class="floor-zone-desc">应急发电 / 储油罐</div>
          </div>
          <div class="floor-zone bg-violet">
            <div class="floor-zone-title c-violet">监控中心 (NOC)</div>
            <div class="floor-zone-desc">DCIM / 大屏 / 值班</div>
          </div>
          <div class="floor-zone bg-muted">
            <div class="floor-zone-title">卸货区 / 维修</div>
            <div class="floor-zone-desc">设备搬运 / 临时存放</div>
          </div>
        </div>
      </div>

      <!-- GB 50174 国标 + 交叉引用 -->
      <div class="card">
        <h3><span class="h3-icon">[04]</span> 中国国家标准 GB 50174《数据中心设计规范》</h3>
        <p>除 Uptime Tier 国际标准外，中国数据中心建设还须遵循<strong>GB 50174</strong>（2017 版），该规范将数据中心分为 A/B/C 三级，与 Uptime Tier 大致对应但存在差异：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>GB 50174 等级</th><th>对应 Uptime Tier</th><th>容错要求</th><th>关键设计指标</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-red">A 级</span></td>
                <td>≈ Tier IV</td>
                <td>容错（2N+1）</td>
                <td>供电 2N / 制冷 N+1 或 2N / 不得停电</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">B 级</span></td>
                <td>≈ Tier III</td>
                <td>冗余（N+1）</td>
                <td>供电 N+1 / 制冷 N+1 / 可在线维护</td>
              </tr>
              <tr>
                <td><span class="badge badge-muted">C 级</span></td>
                <td>≈ Tier I/II</td>
                <td>基本（N）</td>
                <td>供电单路 / 基本配置</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-amber">
          <div class="callout-title c-amber">GB 50174 关键设计指标摘录</div>
          <p>① <strong>机房温湿度</strong>（A级）：18~27°C / 40~60% RH（冷通道）；② <strong>防静电地板</strong>：架空高度 ≥ 300mm，承重 ≥ 10kN/㎡；③ <strong>噪声</strong>：主机房 ≤ 80dB（有人值守时 ≤ 70dB）；④ <strong>照度</strong>：主机房 ≥ 500lx；⑤ <strong>接地</strong>：综合接地 ≤ 1Ω；⑥ <strong>防火</strong>：耐火等级不低于二级，设气体灭火。</p>
        </div>
        <div class="callout bg-cyan" style="margin-top:12px;">
          <div class="callout-title c-cyan">关联章节指引</div>
          <p>本章建立了五层架构和等级标准的整体认知。后续章节将逐层展开：第 2~4 章详解供电/暖通/机柜布线三大物理系统，第 5~7 章覆盖网络/消防安防/监控，第 9 章聚焦 AI DC 建设范式重构，第 10 章深入 L1 物理设施层，第 12 章专题讲解液冷 DC 建设，第 13 章以俯视图把所有系统落回物理空间。建议按序阅读。</p>
        </div>
      </div>

      <!-- 关键参数 -->
      <div class="stat-row">
        <div class="stat">
          <div class="stat-value">5</div>
          <div class="stat-label">基础设施分层</div>
        </div>
        <div class="stat">
          <div class="stat-value">4</div>
          <div class="stat-label">Tier 可靠性等级</div>
        </div>
        <div class="stat">
          <div class="stat-value">8+</div>
          <div class="stat-label">功能分区</div>
        </div>
        <div class="stat">
          <div class="stat-value">99.995%</div>
          <div class="stat-label">Tier IV 可用性</div>
        </div>
      </div>
    </section>

    <!-- ====================== 02 供电系统 ====================== -->
    <section class="section" id="sec-power">
      <div class="section-title">供电系统</div>
      <div class="section-subtitle">从市电引入到 IT 负载的全链路电力保障架构</div>

      <!-- 供电链路 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> 供电全链路架构（2N 双母线）</h3>
        <p>Tier III/IV 数据中心采用<strong>双路市电 + 2N UPS 双母线</strong>架构，每一路独立供电至 IT 负载，任意单点故障不影响运行：</p>
        <div style="margin-top:20px;">
          <!-- 母线 A -->
          <div style="margin-bottom:8px;">
            <div style="font-size:11px;color:var(--accent-amber);font-family:var(--font-mono);margin-bottom:6px;">─── 母线 A (市电一路) ───</div>
            <div class="flow-chain">
              <div class="flow-node">
                <div class="flow-node-title">市电引入</div>
                <div class="flow-node-desc">10kV / 35kV<br>双路独立</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">ATS 自动切换</div>
                <div class="flow-node-desc">市电/发电机<br>互投</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">变压器</div>
                <div class="flow-node-desc">10kV→380V<br>干式</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">低压配电柜</div>
                <div class="flow-node-desc">主输入柜<br>市电/旁路</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">UPS 系统 A</div>
                <div class="flow-node-desc">在线双变换<br>整流→逆变</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">PDU A</div>
                <div class="flow-node-desc">智能分配<br>支路监测</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node bg-cyan">
                <div class="flow-node-title">IT 负载</div>
                <div class="flow-node-desc">双电源输入<br>服务器/交换机</div>
              </div>
            </div>
          </div>
          <!-- 母线 B -->
          <div>
            <div style="font-size:11px;color:var(--accent-violet);font-family:var(--font-mono);margin-bottom:6px;">─── 母线 B (市电二路) ───</div>
            <div class="flow-chain">
              <div class="flow-node">
                <div class="flow-node-title">市电引入</div>
                <div class="flow-node-desc">10kV / 35kV<br>双路独立</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">ATS 自动切换</div>
                <div class="flow-node-desc">市电/发电机<br>互投</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">变压器</div>
                <div class="flow-node-desc">10kV→380V<br>干式</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">低压配电柜</div>
                <div class="flow-node-desc">主输入柜<br>市电/旁路</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">UPS 系统 B</div>
                <div class="flow-node-desc">在线双变换<br>整流→逆变</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node">
                <div class="flow-node-title">PDU B</div>
                <div class="flow-node-desc">智能分配<br>支路监测</div>
              </div>
              <div class="flow-arrow"></div>
              <div class="flow-node bg-cyan">
                <div class="flow-node-title">IT 负载</div>
                <div class="flow-node-desc">双电源输入<br>服务器/交换机</div>
              </div>
            </div>
          </div>
        </div>
        <div class="callout bg-amber" style="margin-top:16px;">
          <div class="callout-title c-amber">发电机应急逻辑</div>
          <p>市电停电 → ATS 检测断电（&lt;10ms）→ 发出启动信号 → 柴油发电机启动（15~30s 达额定频率/电压）→ ATS 切换至发电机侧 → UPS 电池桥接切换间隙 → 持续供电至市电恢复。</p>
        </div>
      </div>

      <!-- UPS 拓扑 -->
      <div class="sub-h">UPS 内部拓扑与工作模式</div>
      <div class="grid-3">
        <div class="compare-box bg-cyan">
          <div class="compare-title c-cyan">在线双变换 <span class="badge badge-cyan">主模式</span></div>
          <ul>
            <li>市电 → 整流器 → 逆变器 → 负载</li>
            <li>完全隔离市电干扰</li>
            <li>输出纯净正弦波</li>
            <li>效率约 94%~97%</li>
            <li>电池始终在线并联</li>
          </ul>
        </div>
        <div class="compare-box bg-amber">
          <div class="compare-title c-amber">静态旁路 <span class="badge badge-amber">旁路</span></div>
          <ul>
            <li>UPS 故障/过载时自动切换</li>
            <li>市电直接供给负载</li>
            <li>切换时间 &lt; 4ms</li>
            <li>由静态开关（SCR）实现</li>
            <li>负载不感知中断</li>
          </ul>
        </div>
        <div class="compare-box bg-violet">
          <div class="compare-title c-violet">维修旁路 <span class="badge badge-violet">手动</span></div>
          <ul>
            <li>人工操作机械开关</li>
            <li>完全绕过 UPS 内部</li>
            <li>用于 UPS 维护/更换</li>
            <li>切换过程需先合后断</li>
            <li>保证维护期间不停电</li>
          </ul>
        </div>
      </div>

      <!-- UPS 冗余 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[02]</span> UPS 冗余架构对比</h3>
        <div class="table-wrap">
          <table class="dc-table">
            <thead>
              <tr>
                <th>架构</th>
                <th>拓扑示意</th>
                <th>可靠性</th>
                <th>成本</th>
                <th>典型场景</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-red">N</span></td>
                <td>单台 UPS 供全部负载</td>
                <td class="c-red">最低</td>
                <td class="c-green">低</td>
                <td>Tier I/II 小型机房</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">N+1</span></td>
                <td>N 台运行 + 1 台备份共享</td>
                <td class="c-amber">中等</td>
                <td class="c-amber">中</td>
                <td>Tier II 中型机房</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">2N</span></td>
                <td>两套完全独立的 UPS 母线</td>
                <td class="c-green">高</td>
                <td class="c-red">高</td>
                <td>Tier III/IV 大型机房</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">2N+1</span></td>
                <td>两套母线，各含 N+1 冗余</td>
                <td class="c-green">最高</td>
                <td class="c-red">最高</td>
                <td>Tier IV 金融/超算</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- 关键设备 -->
      <div class="sub-h">供电系统关键设备清单</div>
      <div class="grid-2">
        <div class="card">
          <h3><span class="h3-icon">[03]</span> 高压侧设备</h3>
          <dl class="two-col">
            <dt>高压开关柜</dt><dd>10kV/35kV 进线，含真空断路器、继电保护</dd>
            <dt>干式变压器</dt><dd>10kV→380V/220V，SCB 系列，环氧浇注</dd>
            <dt>ATS/STS</dt><dd>自动转换开关，市电/发电机互投，切换时间 &lt;100ms</dd>
            <dt>柴油发电机</dt><dd>应急电源，15~30s 启动，持续供电 ≥12h（储油）</dd>
            <dt>无功补偿柜</dt><dd>电容补偿，功率因数 ≥0.95</dd>
            <dt>谐波治理</dt><dd>有源滤波器 APF，治理 UPS 产生的谐波</dd>
          </dl>
        </div>
        <div class="card">
          <h3><span class="h3-icon">[04]</span> 低压侧设备</h3>
          <dl class="two-col">
            <dt>低压配电柜</dt><dd>380V 主母线，馈电柜分路至各 UPS/空调</dd>
            <dt>UPS 主机</dt><dd>在线双变换，模块化（50kW/柜）或工频机</dd>
            <dt>蓄电池组</dt><dd>铅酸（VRLA）或锂电池，后备时间 5~15 分钟</dd>
            <dt>智能 PDU</dt><dd>机柜级配电，支路电流监测 + 远程开关</dd>
            <dt>母线槽 Busway</dt><dd>替代电缆的大电流传输，插接式分馈</dd>
            <dt>防雷器 SPD</dt><dd>三级防雷，B/C/D 级浪涌保护</dd>
          </dl>
        </div>
      </div>

      <!-- 电池对比 -->
      <div class="card">
        <h3><span class="h3-icon">[05]</span> 蓄电池技术对比</h3>
        <div class="table-wrap">
          <table class="dc-table">
            <thead>
              <tr><th>类型</th><th>能量密度</th><th>循环寿命</th><th>后备时长</th><th>占地空间</th><th>趋势</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-amber">铅酸 VRLA</span></td>
                <td>30~50 Wh/kg</td>
                <td>300~500 次</td>
                <td>5~15 min</td>
                <td class="c-red">大（需独立电池室）</td>
                <td>传统主流，逐步被替代</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">磷酸铁锂 LFP</span></td>
                <td>100~160 Wh/kg</td>
                <td>2000~6000 次</td>
                <td>5~30 min</td>
                <td class="c-green">小（可机柜内集成）</td>
                <td>新建机房首选</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="callout bg-amber">
        <div class="callout-title c-amber">关联章节</div>
        <p>本章讲解了传统 DC 供电架构。AI DC 场景下单柜 60~120kW 的功率需求推动供电链路重构，详见<strong>第 9 章</strong>供电架构升级（HVDC 750VDC）；液冷 DC 的供电协同升级（"散热先行、供电跟进"原则）详见<strong>第 12 章</strong>要点 6。</p>
      </div>
    </section>

    <!-- ====================== 03 暖通系统 ====================== -->
    <section class="section" id="sec-cooling">
      <div class="section-title">暖通空调系统</div>
      <div class="section-subtitle">从冷源生成到热量搬运的完整热管理链路</div>

      <!-- 冷却链路 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> 水冷系统完整制冷链路</h3>
        <p>大型数据中心最常用的<strong>水冷冷水机组系统</strong>，通过两次换热循环将 IT 热量搬运到室外：</p>
        <div style="margin-top:20px;">
          <!-- 室外侧 -->
          <div style="text-align:center;font-size:11px;color:var(--accent-blue);font-family:var(--font-mono);margin-bottom:6px;">─── 室外侧（散热循环） ───</div>
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-blue">
              <div class="flow-node-title">冷却塔</div>
              <div class="flow-node-desc">蒸发散热<br>37→32°C</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-blue">
              <div class="flow-node-title">冷却水泵</div>
              <div class="flow-node-desc">送水至冷凝器</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-violet">
              <div class="flow-node-title">冷水机组冷凝器</div>
              <div class="flow-node-desc">第一次换热<br>冷媒散热</div>
            </div>
          </div>
          <!-- 冷水机组 -->
          <div style="text-align:center;margin:12px 0;">
            <div class="flow-arrow down" style="margin:0 auto;"></div>
          </div>
          <!-- 中间 -->
          <div style="text-align:center;font-size:11px;color:var(--accent-violet);font-family:var(--font-mono);margin-bottom:6px;">─── 冷源侧（冷冻水循环） ───</div>
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-violet">
              <div class="flow-node-title">冷水机组蒸发器</div>
              <div class="flow-node-desc">第二次换热<br>7→12°C 冷冻水</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-green">
              <div class="flow-node-title">冷冻水泵</div>
              <div class="flow-node-desc">一/二次泵系统</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-green">
              <div class="flow-node-title">CRAH 精密空调</div>
              <div class="flow-node-desc">盘管换热<br>风机送冷风</div>
            </div>
          </div>
          <div style="text-align:center;margin:12px 0;">
            <div class="flow-arrow down" style="margin:0 auto;"></div>
          </div>
          <!-- 室内侧 -->
          <div style="text-align:center;font-size:11px;color:var(--accent-green);font-family:var(--font-mono);margin-bottom:6px;">─── 室内侧（气流分配） ───</div>
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-green">
              <div class="flow-node-title">冷通道送风</div>
              <div class="flow-node-desc">18~22°C 冷风</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-cyan">
              <div class="flow-node-title">服务器进风</div>
              <div class="flow-node-desc">IT 负载吸热</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-amber">
              <div class="flow-node-title">热通道回风</div>
              <div class="flow-node-desc">35~45°C 热风</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-amber">
              <div class="flow-node-title">回风至 CRAH</div>
              <div class="flow-node-desc">完成循环</div>
            </div>
          </div>
        </div>
      </div>

      <!-- 冷热通道 -->
      <div class="card">
        <h3><span class="h3-icon">[02]</span> 冷热通道封闭气流组织</h3>
        <p>通过物理隔断将冷热气流分离，避免冷热混合，是提升制冷效率的关键手段：</p>
        <div class="aisle-diagram" style="margin-top:16px;">
          <!-- 冷通道行 -->
          <div class="aisle-row">
            <div class="aisle-rack bg-cyan">机柜</div>
            <div class="aisle-channel bg-cyan">
              <span class="c-cyan">冷通道</span>
              <span class="aisle-arrow c-cyan">↓ 冷风送入 ↓</span>
              <span class="c-cyan" style="font-size:9px;">22°C</span>
            </div>
            <div class="aisle-rack bg-cyan">机柜</div>
          </div>
          <!-- 箭头 -->
          <div style="text-align:center;font-size:16px;color:var(--text-muted);">↑ ↑ ↑</div>
          <!-- 热通道行 -->
          <div class="aisle-row">
            <div class="aisle-rack bg-amber">机柜</div>
            <div class="aisle-channel bg-amber">
              <span class="c-amber">热通道</span>
              <span class="aisle-arrow c-amber">↑ 热风回风 ↑</span>
              <span class="c-amber" style="font-size:9px;">38°C</span>
            </div>
            <div class="aisle-rack bg-amber">机柜</div>
          </div>
        </div>
        <div class="grid-2" style="margin-top:16px;">
          <div class="compare-box bg-cyan">
            <div class="compare-title c-cyan">冷通道封闭</div>
            <ul>
              <li>封闭冷通道，热通道敞开</li>
              <li>冷风被约束在通道内</li>
              <li>施工较简单，成本较低</li>
              <li>回风温度较低（混合了机房环境空气）</li>
            </ul>
          </div>
          <div class="compare-box bg-amber">
            <div class="compare-title c-amber">热通道封闭</div>
            <ul>
              <li>封闭热通道，冷通道敞开</li>
              <li>热风被约束直接回至 CRAH</li>
              <li>回风温度更高，制冷效率更优</li>
              <li>主流方案，推荐使用</li>
            </ul>
          </div>
        </div>
      </div>

      <!-- 制冷方式对比 -->
      <div class="card">
        <h3><span class="h3-icon">[03]</span> 制冷架构对比</h3>
        <div class="table-wrap">
          <table class="dc-table">
            <thead>
              <tr><th>制冷方式</th><th>冷源</th><th>散热功率密度</th><th>PUE 贡献</th><th>适用场景</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-amber">风冷直膨</span></td>
                <td>室外机直接蒸发</td>
                <td class="c-amber">≤ 8 kW/柜</td>
                <td class="c-amber">PUE 1.5~1.8</td>
                <td>中小型机房 / 边缘 DC</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">水冷冷水机组</span></td>
                <td>冷却塔+冷水机</td>
                <td class="c-cyan">8~25 kW/柜</td>
                <td class="c-green">PUE 1.3~1.5</td>
                <td>大型数据中心主流</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">自然冷却</span></td>
                <td>板换/干冷器（低温时）</td>
                <td class="c-cyan">8~25 kW/柜</td>
                <td class="c-green">PUE 1.15~1.3</td>
                <td>北方寒冷地区</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">列间空调</span></td>
                <td>靠近热源水冷</td>
                <td class="c-green">15~30 kW/柜</td>
                <td class="c-cyan">PUE 1.3~1.4</td>
                <td>高密度机柜</td>
              </tr>
              <tr>
                <td><span class="badge badge-red">液冷</span></td>
                <td>冷却液直接接触</td>
                <td class="c-green">30~100+ kW/柜</td>
                <td class="c-green">PUE 1.1~1.2</td>
                <td>AI/HPC 超算</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- 液冷 -->
      <div class="sub-h">液冷技术（高密度散热趋势）</div>
      <div class="grid-2">
        <div class="card">
          <h3><span class="h3-icon">[04]</span> 冷板式液冷</h3>
          <p>通过安装在 CPU/GPU 等高功耗芯片上的<strong>铜质冷板</strong>，利用导热液（通常是 25°C 左右的温水）将热量带走。</p>
          <ul style="margin-top:8px;">
            <li>冷却液不直接接触电子元件</li>
            <li>水温 25~40°C，水温高于室温</li>
            <li>可带走芯片 70%+ 热量，剩余由风冷补充</li>
            <li>改造门槛较低，兼容现有服务器架构</li>
            <li>冷却液：纯水 / 乙二醇水溶液 / 超纯水</li>
          </ul>
        </div>
        <div class="card">
          <h3><span class="h3-icon">[05]</span> 浸没式液冷</h3>
          <p>将整个服务器<strong>完全浸没</strong>在绝缘冷却液中，通过液体直接接触所有发热元件进行散热。</p>
          <ul style="margin-top:8px;">
            <li>冷却液为不导电氟化液或矿物油</li>
            <li>散热效率最高，PUE 可达 1.1 以下</li>
            <li>无需风扇，噪音为零</li>
            <li>分为单相（不沸腾）和两相（相变换热）</li>
            <li>改造成本高，运维复杂度高</li>
          </ul>
        </div>
      </div>

      <!-- 关键设备 -->
      <div class="card">
        <h3><span class="h3-icon">[06]</span> 暖通系统关键设备清单</h3>
        <div class="grid-2">
          <dl class="two-col">
            <dt>冷水机组</dt><dd>离心式/螺杆式，制冷量 500~3000RT</dd>
            <dt>冷却塔</dt><dd>开式/闭式，湿球温度决定散热上限</dd>
            <dt>冷冻水泵</dt><dd>一/二次泵系统，变频控制</dd>
            <dt>CRAH 精密空调</dt><dd>冷冻水型，机房级大风量</dd>
          </dl>
          <dl class="two-col">
            <dt>列间空调</dt><dd>近端制冷，水平送风</dd>
            <dt>CDU 液冷分配单元</dt><dd>一次/二次回路换热，流量分配</dd>
            <dt>新风机组 AHU</dt><dd>维持正压，过滤空气</dd>
            <dt>加湿/除湿</dt><dd>电极加湿，维持 40~60% RH</dd>
          </dl>
        </div>
      </div>

      <div class="callout bg-green">
        <div class="callout-title c-green">关联章节</div>
        <p>本章介绍了暖通系统基础原理（含液冷简介）。液冷 DC 建设的系统化专题--驱动力、范式差异、六大核心要点、工程难点--详见<strong>第 12 章</strong>。各制冷设备在物理空间中的位置（Z11 冷源机房、Z12 冷却塔区域）及制冷流线全链路详见<strong>第 13 章</strong>俯视图。</p>
      </div>
    </section>

    <!-- ====================== 04 机柜与布线 ====================== -->
    <section class="section" id="sec-rack">
      <div class="section-title">机柜与综合布线</div>
      <div class="section-subtitle">机柜标准化、综合布线分区架构与物理管理</div>

      <!-- 机柜标准 -->
      <div class="grid-2">
        <div class="card">
          <h3><span class="h3-icon">[01]</span> 机柜标准规格</h3>
          <dl class="two-col">
            <dt>宽度</dt><dd>标准 19 英寸（482.6mm）</dd>
            <dt>高度</dt><dd>42U / 45U / 48U（1U = 44.45mm）</dd>
            <dt>深度</dt><dd>1000mm / 1200mm / 1300mm</dd>
            <dt>承重</dt><dd>≥ 1000kg（高密度场景 ≥ 1500kg）</dd>
            <dt>材质</dt><dd>冷轧钢板 / 铝合金，表面静电喷涂</dd>
            <dt>防护等级</dt><dd>IP20（机房级）/ IP55（工业级）</dd>
            <dt>前后门</dt><dd>高开孔率（≥ 70%）门板，保证通风</dd>
            <dt>接地</dt><dd>机柜内接地铜排，连接机房等电位网</dd>
          </dl>
        </div>
        <div class="card">
          <h3><span class="h3-icon">[02]</span> 42U 机柜立面示意</h3>
          <div class="rack" style="margin-top:8px;">
            <div class="rack-frame">
              <div class="rack-u"><span class="rack-u-num">42</span></div>
              <div class="rack-unit bg-violet" style="height:14px;">交换机 (1U)</div>
              <div class="rack-u"><span class="rack-u-num">40</span></div>
              <div class="rack-unit bg-cyan" style="height:30px;">服务器 (2U)</div>
              <div class="rack-u"><span class="rack-u-num">37</span></div>
              <div class="rack-unit bg-cyan" style="height:30px;">服务器 (2U)</div>
              <div class="rack-u"><span class="rack-u-num">34</span></div>
              <div class="rack-unit bg-cyan" style="height:30px;">服务器 (2U)</div>
              <div class="rack-u"><span class="rack-u-num">31</span></div>
              <div class="rack-unit bg-amber" style="height:46px;">存储设备 (4U)</div>
              <div class="rack-u"><span class="rack-u-num">27</span></div>
              <div class="rack-unit bg-cyan" style="height:30px;">服务器 (2U)</div>
              <div class="rack-u"><span class="rack-u-num">24</span></div>
              <div class="rack-unit bg-cyan" style="height:30px;">服务器 (2U)</div>
              <div class="rack-u"><span class="rack-u-num">21</span></div>
              <div class="rack-unit bg-green" style="height:62px;">GPU 服务器 (4U)</div>
              <div class="rack-u"><span class="rack-u-num">16</span></div>
              <div class="rack-unit bg-cyan" style="height:30px;">服务器 (2U)</div>
              <div class="rack-u"><span class="rack-u-num">13</span></div>
              <div class="rack-unit bg-blue" style="height:14px;">PDU (1U)</div>
              <div class="rack-u"><span class="rack-u-num">11</span></div>
              <div class="rack-u"><span class="rack-u-num">10</span><span style="margin-left:8px;font-size:8px;color:var(--text-muted);">理线架 / 盲板</span></div>
              <div class="rack-u"><span class="rack-u-num">9</span></div>
              <div class="rack-u"><span class="rack-u-num">8</span></div>
              <div class="rack-u"><span class="rack-u-num">7</span></div>
              <div class="rack-u"><span class="rack-u-num">6</span></div>
              <div class="rack-u"><span class="rack-u-num">5</span></div>
              <div class="rack-u"><span class="rack-u-num">4</span></div>
              <div class="rack-u"><span class="rack-u-num">3</span></div>
              <div class="rack-u"><span class="rack-u-num">2</span></div>
              <div class="rack-u"><span class="rack-u-num">1</span></div>
            </div>
          </div>
        </div>
      </div>

      <!-- 综合布线 -->
      <div class="card">
        <h3><span class="h3-icon">[03]</span> 综合布线分层架构（TIA-942）</h3>
        <p>数据中心综合布线遵循 TIA-942 标准，采用三级星型拓扑结构：</p>
        <div style="margin-top:16px;">
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-violet">
              <div class="flow-node-title">MDA</div>
              <div class="flow-node-desc">主配线区<br>核心交换机</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-blue">
              <div class="flow-node-title">IDA</div>
              <div class="flow-node-desc">中间配线区<br>汇聚交换机</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-green">
              <div class="flow-node-title">HDA</div>
              <div class="flow-node-desc">水平配线区<br>接入交换机 TOR</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-cyan">
              <div class="flow-node-title">EDA</div>
              <div class="flow-node-desc">设备配线区<br>机柜内服务器</div>
            </div>
          </div>
        </div>
        <div class="grid-3" style="margin-top:20px;">
          <div class="compare-box bg-violet">
            <div class="compare-title c-violet">MDA 主配线区</div>
            <ul>
              <li>布线系统的核心枢纽</li>
              <li>部署核心路由器/交换机</li>
              <li>连接外部运营商网络</li>
              <li>主干光纤万兆/十万兆</li>
            </ul>
          </div>
          <div class="compare-box bg-blue">
            <div class="compare-title c-blue">IDA 中间配线区</div>
            <ul>
              <li>可选层级（中小型 DC 可省略）</li>
              <li>汇聚层交换机部署点</li>
              <li>MDA 与 HDA 之间的桥接</li>
              <li>大型 DC 多机房互联</li>
            </ul>
          </div>
          <div class="compare-box bg-green">
            <div class="compare-title c-green">HDA 水平配线区</div>
            <ul>
              <li>每列机柜配一组 TOR 交换机</li>
              <li>铜缆/光纤到机柜</li>
              <li>水平布线走架空桥架</li>
              <li>支持 10G/25G 接入</li>
            </ul>
          </div>
        </div>
      </div>

      <!-- 布线规范 -->
      <div class="card">
        <h3><span class="h3-icon">[04]</span> 布线管理规范</h3>
        <div class="grid-2">
          <div>
            <div class="tag-row">
              <span class="badge badge-amber">强电</span>
              <span class="badge badge-cyan">弱电</span>
              <span class="badge badge-green">光纤</span>
            </div>
            <dl class="two-col">
              <dt>强弱电分离</dt><dd>电力线与数据线分走不同桥架，间距 ≥ 200mm</dd>
              <dt>走线方式</dt><dd>上走线（桥架）为主，下走线（防静电地板下）为辅</dd>
              <dt>光纤与铜缆</dt><dd>分槽敷设，避免光纤被压伤</dd>
              <dt>线缆标签</dt><dd>两端标签，标注起点/终点/用途/编号</dd>
            </dl>
          </div>
          <div>
            <div class="tag-row">
              <span class="badge badge-violet">桥架</span>
              <span class="badge badge-red">防火</span>
              <span class="badge badge-muted">理线</span>
            </div>
            <dl class="two-col">
              <dt>桥架规格</dt><dd>网格桥架（主流）或槽式桥架</dd>
              <dt>防火等级</dt><dd>阻燃 LSZH（低烟无卤），CMP/CMR 级</dd>
              <dt>理线管理</dt><dd>机柜内理线架、魔术贴绑扎（禁用扎带勒光纤）</dd>
              <dt>余量预留</dt><dd>每根线缆预留 1~2m 服务环</dd>
            </dl>
          </div>
        </div>
      </div>

      <!-- 机柜选型表 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[05]</span> 机柜规格选型表</h3>
        <p>不同场景下机柜的选型差异显著，AI 液冷机柜与传统服务器机柜在尺寸、承重、深度上均有不同要求：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>机柜类型</th><th>高度</th><th>宽×深（mm）</th><th>承重</th><th>门板开孔率</th><th>典型场景</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-cyan">标准服务器机柜</span></td>
                <td>42U</td>
                <td>600×1200</td>
                <td>≥ 1000 kg</td>
                <td>≥ 70%</td>
                <td>通用业务 / CPU 服务器</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">高密度 AI 机柜</span></td>
                <td>45U / 48U</td>
                <td>600×1300/1500</td>
                <td class="c-red">≥ 1500~2000 kg</td>
                <td>≥ 80%（或液冷无风扇）</td>
                <td>GPU 训练 / 液冷服务器</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">网络机柜</span></td>
                <td>42U / 45U</td>
                <td>600×1000/1100</td>
                <td>≥ 800 kg</td>
                <td>≥ 60%（或封闭门）</td>
                <td>交换机 / 路由器 / 配线架</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">液冷集成机柜</span></td>
                <td>48U</td>
                <td>600×1300/1500</td>
                <td class="c-red">≥ 2000 kg</td>
                <td>-（液冷+风冷辅助）</td>
                <td>超节点 / 浸没式液冷</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- 布线介质选型表 -->
      <div class="card">
        <h3><span class="h3-icon">[06]</span> 布线介质选型表</h3>
        <p>根据传输速率和距离选择合适的布线介质，是综合布线设计的核心决策：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>介质类型</th><th>速率</th><th>最大距离</th><th>接头</th><th>典型用途</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-amber">铜缆 Cat6A</span></td>
                <td>10 Gbps</td>
                <td>100 m</td>
                <td>RJ45</td>
                <td>TOR->服务器接入（10G）</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">铜缆 Cat8</span></td>
                <td>25 / 40 Gbps</td>
                <td class="c-red">30 m</td>
                <td>RJ45 / GG45</td>
                <td>短距高密接入（25G）</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">DAC 直连铜缆</span></td>
                <td>25 / 100 Gbps</td>
                <td class="c-red">3~5 m</td>
                <td>SFP+/QSFP</td>
                <td>TOR->服务器（机柜内）</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">AOC 有源光缆</span></td>
                <td>25 / 100 / 200 Gbps</td>
                <td>10 m</td>
                <td>SFP+/QSFP</td>
                <td>机柜间短距互联</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">多模光纤 OM4</span></td>
                <td>10 / 100 Gbps</td>
                <td>100 m（100G）</td>
                <td>LC duplex</td>
                <td>HDA->EDA 水平布线</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">多模光纤 OM5</span></td>
                <td>100 / 400 Gbps</td>
                <td>150 m（100G）</td>
                <td>LC duplex</td>
                <td>新建 DC 主干（宽芯径）</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">单模光纤 OS2</span></td>
                <td>100 / 400 / 800 Gbps</td>
                <td class="c-green">10 km+</td>
                <td>LC duplex</td>
                <td>MDA->IDA 主干 / 园区互联</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-amber" style="margin-top:12px;">
          <div class="callout-title c-amber">GB 50311 综合布线工程设计规范</div>
          <p>综合布线须遵循<strong>GB 50311-2016</strong>：① <strong>永久链路</strong>长度 ≤ 90m，<strong>信道</strong>总长度 ≤ 100m（含跳线）；② 布线等级 A/B/C/D/E/EA/FA 对应不同速率（FA 级支持 100G）；③ <strong>验收测试</strong>：竣工后须用认证测试仪（Fluke DSX 等）逐链路测试并出具报告，指标含接线图、长度、衰减、近端串扰、回波损耗；④ <strong>与 TIA-942 的关系</strong>：TIA-942 定义 DC 布线分区架构（MDA/IDA/HDA），GB 50311 定义链路性能和验收标准，两者互补适用。</p>
        </div>
        <div class="callout bg-cyan" style="margin-top:12px;">
          <div class="callout-title c-cyan">关联章节</div>
          <p>本章机柜和布线是物理基础设施的"最后一公里"。AI DC 场景下高密度机柜对承重和布线容量的新要求详见<strong>第 9 章</strong>承重与空间重构；液冷机柜的管路+布线+电力三层桥架规划详见<strong>第 12 章</strong>要点 4；机柜在俯视图中的空间位置（Z13 主机房）详见<strong>第 13 章</strong>。</p>
        </div>
      </div>
    </section>

    <!-- ====================== 05 网络架构 ====================== -->
    <section class="section" id="sec-network">
      <div class="section-title">网络架构</div>
      <div class="section-subtitle">数据中心网络拓扑、Spine-Leaf 架构与 SDN 范式</div>

      <!-- Spine-Leaf -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> Spine-Leaf 脊叶架构（现代 DC 标准拓扑）</h3>
        <p>取代传统三层架构（核心-汇聚-接入），Spine-Leaf 采用<strong>两层全互联拓扑</strong>，任意两节点间仅需一跳（East-West 流量高效）：</p>
        <div class="topo" style="margin-top:16px;">
          <!-- Spine 层 -->
          <div class="topo-row">
            <div class="topo-box bg-violet">
              <div class="topo-box-title c-violet">Spine-1</div>
              <div class="topo-box-sub">40G/100G</div>
            </div>
            <div class="topo-box bg-violet">
              <div class="topo-box-title c-violet">Spine-2</div>
              <div class="topo-box-sub">40G/100G</div>
            </div>
            <div class="topo-box bg-violet">
              <div class="topo-box-title c-violet">Spine-3</div>
              <div class="topo-box-sub">40G/100G</div>
            </div>
            <div class="topo-box bg-violet">
              <div class="topo-box-title c-violet">Spine-4</div>
              <div class="topo-box-sub">40G/100G</div>
            </div>
          </div>
          <!-- 连接线 -->
          <div style="font-size:20px;color:var(--text-muted);letter-spacing:80px;padding-left:40px;">│ │ │ │</div>
          <!-- Leaf 层 -->
          <div class="topo-row">
            <div class="topo-box bg-cyan">
              <div class="topo-box-title c-cyan">Leaf-1</div>
              <div class="topo-box-sub">TOR · 接入</div>
            </div>
            <div class="topo-box bg-cyan">
              <div class="topo-box-title c-cyan">Leaf-2</div>
              <div class="topo-box-sub">TOR · 接入</div>
            </div>
            <div class="topo-box bg-cyan">
              <div class="topo-box-title c-cyan">Leaf-3</div>
              <div class="topo-box-sub">TOR · 接入</div>
            </div>
            <div class="topo-box bg-cyan">
              <div class="topo-box-title c-cyan">Leaf-4</div>
              <div class="topo-box-sub">TOR · 接入</div>
            </div>
            <div class="topo-box bg-cyan">
              <div class="topo-box-title c-cyan">Leaf-5</div>
              <div class="topo-box-sub">TOR · 接入</div>
            </div>
            <div class="topo-box bg-cyan">
              <div class="topo-box-title c-cyan">Leaf-6</div>
              <div class="topo-box-sub">TOR · 接入</div>
            </div>
          </div>
          <!-- 连接线 -->
          <div style="font-size:20px;color:var(--text-muted);letter-spacing:80px;padding-left:40px;">│ │ │ │ │ │</div>
          <!-- 服务器层 -->
          <div class="topo-row">
            <div class="topo-box bg-green" style="min-width:80px;padding:8px 14px;">
              <div class="topo-box-title c-green" style="font-size:11px;">Server</div>
            </div>
            <div class="topo-box bg-green" style="min-width:80px;padding:8px 14px;">
              <div class="topo-box-title c-green" style="font-size:11px;">Server</div>
            </div>
            <div class="topo-box bg-green" style="min-width:80px;padding:8px 14px;">
              <div class="topo-box-title c-green" style="font-size:11px;">Server</div>
            </div>
            <div class="topo-box bg-green" style="min-width:80px;padding:8px 14px;">
              <div class="topo-box-title c-green" style="font-size:11px;">Server</div>
            </div>
            <div class="topo-box bg-green" style="min-width:80px;padding:8px 14px;">
              <div class="topo-box-title c-green" style="font-size:11px;">Server</div>
            </div>
            <div class="topo-box bg-green" style="min-width:80px;padding:8px 14px;">
              <div class="topo-box-title c-green" style="font-size:11px;">Server</div>
            </div>
          </div>
        </div>
        <div class="callout bg-cyan">
          <div class="callout-title c-cyan">架构优势</div>
          <p>① <strong>等价多路径 ECMP</strong>：每对 Spine-Leaf 间多条等价路径，流量负载均衡；② <strong>水平扩展</strong>：增加 Spine 或 Leaf 节点即可扩展，无需重构；③ <strong>低延迟</strong>：任意两服务器间仅两跳（Server→Leaf→Spine→Leaf→Server）；④ <strong>无阻塞</strong>：Spine 端口数 ≥ Leaf 上行端口数总和时实现无阻塞。</p>
        </div>
      </div>

      <!-- 架构对比 -->
      <div class="card">
        <h3><span class="h3-icon">[02]</span> 传统三层 vs Spine-Leaf 对比</h3>
        <div class="table-wrap">
          <table class="dc-table">
            <thead>
              <tr><th>维度</th><th>传统三层（核心-汇聚-接入）</th><th>Spine-Leaf（脊叶）</th></tr>
            </thead>
            <tbody>
              <tr><td>拓扑层级</td><td>3 层，纵向流量优化</td><td>2 层，横向流量优化</td></tr>
              <tr><td>跳数</td><td>3~6 跳（跨接入层）</td><td>≤ 2 跳（固定）</td></tr>
              <tr><td>扩展性</td><td>受汇聚层端口限制</td><td>线性扩展，增加节点即可</td></tr>
              <tr><td>东西向流量</td><td class="c-red">差（需绕行核心）</td><td class="c-green">优（一跳直达）</td></tr>
              <tr><td>南北向流量</td><td class="c-green">优</td><td class="c-cyan">通过 Border Leaf 接入</td></tr>
              <tr><td>适用场景</td><td>传统企业 DC</td><td>云计算 / AI / HPC</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- Overlay/Underlay -->
      <div class="card">
        <h3><span class="h3-icon">[03]</span> Underlay 与 Overlay 网络分离</h3>
        <div class="layer-stack">
          <div class="layer-row">
            <div class="layer-label bg-cyan">Overlay 层</div>
            <div class="layer-body bg-cyan">
              <span class="layer-chip">VXLAN 隧道</span>
              <span class="layer-chip">虚拟机/容器网络</span>
              <span class="layer-chip">多租户隔离</span>
              <span class="layer-chip">SDN 控制</span>
              <span class="layer-chip">2 层 over 3 层</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-violet">Underlay 层</div>
            <div class="layer-body bg-violet">
              <span class="layer-chip">物理网络</span>
              <span class="layer-chip">BGP / OSPF 路由</span>
              <span class="layer-chip">IP 三层互联</span>
              <span class="layer-chip">ECMP 负载均衡</span>
            </div>
          </div>
        </div>
        <p style="margin-top:12px;"><strong>Underlay</strong> 是物理基础设施网络，使用 BGP/OSPF 构建 IP 连通性；<strong>Overlay</strong> 通过 VXLAN 等隧道技术在 Underlay 之上构建虚拟二层网络，实现多租户隔离和灵活的虚拟机迁移。SDN 控制器（如华为 iMaster NCE）集中管理 Overlay 网络。</p>
      </div>

      <!-- 网络设备 -->
      <div class="sub-h">网络设备清单</div>
      <div class="grid-2">
        <div class="card">
          <h3><span class="h3-icon">[04]</span> 物理网络设备</h3>
          <dl class="two-col">
            <dt>出口路由器</dt><dd>BGP 接入运营商，双归冗余</dd>
            <dt>核心交换机</dt><dd>100G/400G 高密度端口</dd>
            <dt>Spine 交换机</dt><dd>全Mesh互联，高背板带宽</dd>
            <dt>Leaf/TOR 交换机</dt><dd>机柜顶部署，25G/100G 接入</dd>
            <dt>防火墙</dt><dd>东西向+南北向，硬件/虚拟化</dd>
            <dt>负载均衡器</dt><dd>L4~L7，SSL 卸载，应用交付</dd>
          </dl>
        </div>
        <div class="card">
          <h3><span class="h3-icon">[05]</span> 网络虚拟化与 SDN</h3>
          <dl class="two-col">
            <dt>VXLAN</dt><dd>16M 网络标识符，远超 VLAN 4096 限制</dd>
            <dt>EVPN</dt><dd>控制平面，VXLAN 自动隧道建立</dd>
            <dt>SDN 控制器</dt><dd>集中式控制，下发流表到白盒交换机</dd>
            <dt>NFV</dt><dd>网络功能虚拟化，防火墙/LB 软件化</dd>
            <dt>Service Mesh</dt><dd>微服务间通信治理（Istio）</dd>
            <dt>智能网卡 DPU</dt><dd>卸载网络/存储/安全到硬件</dd>
          </dl>
        </div>
      </div>

      <!-- DCI -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[06]</span> DCI 数据中心互联</h3>
        <p>多数据中心容灾和算力调度需要 DCI（Data Center Interconnect）技术实现跨站点二层打通。DCI 的带宽和延迟直接决定容灾 RPO（恢复点目标）和跨 DC 迁移效率：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>DCI 技术</th><th>介质</th><th>带宽</th><th>延迟</th><th>成本</th><th>典型场景</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-violet">DWDM 密集波分</span></td>
                <td>暗光纤</td>
                <td class="c-green">80×400G = 32T</td>
                <td class="c-green">&lt; 1ms（同城）</td>
                <td class="c-red">高（光放+波分设备）</td>
                <td>同城双活 DC（金融核心）</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">VXLAN EVPN over IP</span></td>
                <td>专线 / 互联网</td>
                <td>10~100G</td>
                <td>2~10ms（同城）/ 10~50ms（异地）</td>
                <td class="c-green">低（复用现有 IP 网）</td>
                <td>多云互联 / 业务迁移</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">裸光纤直连</span></td>
                <td>裸光纤</td>
                <td>10~400G</td>
                <td class="c-green">&lt; 1ms</td>
                <td class="c-amber">中（光纤租赁费）</td>
                <td>同城 DC 互联（< 40km）</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">OTN 光传送网</span></td>
                <td>OTN 专线</td>
                <td>10~100G</td>
                <td>5~30ms（跨省）</td>
                <td class="c-red">高</td>
                <td>异地容灾 / 东数西算互联</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-violet">
          <div class="callout-title c-violet">DCI 建设要点</div>
          <p>① <strong>同城双活</strong>：两 DC 间距 ≤ 30km，DWDM 互联，延迟 &lt; 1ms，存储同步写入；② <strong>两地三中心</strong>：同城双活 + 异地灾备，异地用 OTN/VXLAN over IP，RPO ≤ 15min；③ <strong>东数西算互联</strong>：训练 DC（西部）与推理 DC（东部）间大带宽低延迟互联，OTN 专线为主。DCI 链路需独立于业务网络，物理路径 diversification（不同光缆路由）。</p>
        </div>
      </div>

      <!-- 存储网络 -->
      <div class="card">
        <h3><span class="h3-icon">[07]</span> 存储网络架构</h3>
        <p>AI 训练和大数据分析对存储吞吐提出极高要求。存储网络的选择直接影响 GPU 数据供给效率：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>存储网络</th><th>带宽</th><th>延迟</th><th>协议</th><th>适用场景</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-amber">FC SAN</span></td>
                <td>32 / 64 / 128 Gbps</td>
                <td class="c-green">~10μs</td>
                <td>SCSI over Fibre Channel</td>
                <td>传统企业存储 / 数据库</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">NVMe-oF (RDMA)</span></td>
                <td class="c-green">100 / 200 Gbps</td>
                <td class="c-green">~5μs</td>
                <td>NVMe over RDMA (RoCEv2)</td>
                <td>AI 训练 / HPC / 高性能存储</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">iSCSI</span></td>
                <td>10 / 25 Gbps</td>
                <td class="c-amber">~50μs</td>
                <td>SCSI over TCP/IP</td>
                <td>低成本存储接入 / 通用业务</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">NVMe-oF (FC)</span></td>
                <td>64 / 128 Gbps</td>
                <td>~15μs</td>
                <td>NVMe over Fibre Channel</td>
                <td>FC SAN 升级路径（复用 FC 基础设施）</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-green">
          <div class="callout-title c-green">AI 场景的存储瓶颈</div>
          <p>大模型训练中，GPU 算力每 2 年翻倍，但存储 I/O 带宽增长缓慢。NVMe-oF over RoCEv2 + 100G/200G 网络是当前 AI DC 存储网络的主流选择，可提供 <strong>200Gbps 聚合带宽</strong>和 <strong>~5μs 延迟</strong>，使 GPU 等待数据的时间占比从 30%（iSCSI）降至 &lt; 5%。</p>
        </div>
      </div>

      <!-- 华为 CloudEngine -->
      <div class="card">
        <h3><span class="h3-icon">[08]</span> 华为 CloudEngine 系列交换机参数</h3>
        <p>华为 CloudEngine 系列是数据中心网络主力产品，覆盖从 Spine 到 Leaf 的全场景需求：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>型号</th><th>层级</th><th>端口配置</th><th>交换容量</th><th>功耗</th><th>典型场景</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-violet">CE16800</span></td>
                <td>Spine / Core</td>
                <td>64× 400G / 128× 100G</td>
                <td class="c-green">57.6 Tbps</td>
                <td>~3000W</td>
                <td>超大规模 DC / AI 集群 Spine</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">CE8800</span></td>
                <td>Leaf / TOR</td>
                <td>48× 25G + 8× 100G</td>
                <td>6.8 Tbps</td>
                <td>~800W</td>
                <td>通用服务器接入</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">CE6800</span></td>
                <td>Leaf / TOR</td>
                <td>32× 100G / 48× 25G</td>
                <td>3.6 Tbps</td>
                <td>~500W</td>
                <td>高密 100G 接入</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">CE5800</span></td>
                <td>TOR（边缘）</td>
                <td>48× 10G + 4× 100G</td>
                <td>1.28 Tbps</td>
                <td>~300W</td>
                <td>通用业务 / 推理集群</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-cyan">
          <div class="callout-title c-cyan">建造视角</div>
          <p>交换机功耗直接影响机柜供电设计：1 台 CE16800（3kW）相当于半个通用服务器机柜的功耗。Spine 层设备通常集中部署在 MDA/IDA 配线区（第 4 章 TIA-942），需独立供电回路和散热。TOR 交换机功耗已纳入机柜 PDU 容量计算（第 2 章供电系统）。AI 集群的 Fat-Tree 拓扑（第 9 章）需要大量 Spine 交换机，机柜空间和电力规划需提前预留。</p>
        </div>
      </div>

      <!-- 网络安全部署 -->
      <div class="card">
        <h3><span class="h3-icon">[09]</span> 网络安全部署模式</h3>
        <p>数据中心网络安全从传统的"边界防御"演进为<strong>"零信任 + 微隔离"</strong>，覆盖南北向（外部访问）和东西向（内部互访）两个维度：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>安全维度</th><th>部署位置</th><th>技术手段</th><th>设备类型</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-red">南北向（边界）</span></td>
                <td>互联网出口 / DC 边界</td>
                <td>ACL / IPS / DDoS 防护 / WAF</td>
                <td>硬件防火墙（USG 系列）+ DDoS 清洗</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">东西向（内部）</span></td>
                <td>Spine-Leaf 之间 / 虚拟机之间</td>
                <td>微隔离 / 分布式防火墙 / 安全组</td>
                <td>虚拟防火墙（vFW）/ SDN 流表</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">运维管理</span></td>
                <td>带外管理网 / BMC 访问</td>
                <td>堡垒机 / VPN / 审计</td>
                <td>运维审计系统 / 堡垒机</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">等保合规</span></td>
                <td>全 DC 覆盖</td>
                <td>安全审计 / 入侵检测 / 日志留存</td>
                <td>IDS/IPS + 日志审计平台（详见第 6 章等保 2.0）</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-red">
          <div class="callout-title c-red">微隔离的价值</div>
          <p>传统边界防火墙无法防御 DC 内部的横向移动攻击（如一台虚拟机被入侵后扫描内网）。<strong>微隔离</strong>通过 SDN 在每台虚拟机/容器级别下发安全策略，实现"默认拒绝、按需放行"的零信任模型。华为通过 iMaster NCE + CloudEngine 交换机实现基于 EVPN 的微隔离，策略跟随虚拟机迁移。</p>
        </div>
      </div>

      <!-- 交叉引用 -->
      <div class="callout bg-violet" style="margin-top:16px;">
        <div class="callout-title c-violet">关联章节</div>
        <p>本章的网络架构是数据中心的"神经系统"。AI DC 场景下 Spine-Leaf 升级为 Fat-Tree 无阻塞拓扑，详见<strong>第 9 章</strong> AI 集群网络拓扑。华为 CloudEngine 交换机的功耗参数影响机柜供电设计（<strong>第 2 章</strong>）和散热规划（<strong>第 3 章</strong>）。网络接入室 MDF（<strong>第 13 章</strong> Z04）是核心交换机的物理落位。DCI 互联技术与<strong>第 10 章</strong>选址规划中"网络接入"维度直接相关。</p>
      </div>
    </section>

    <!-- ====================== 06 消防与安防 ====================== -->
    <section class="section" id="sec-fire">
      <div class="section-title">消防与安防</div>
      <div class="section-subtitle">火灾防护体系、气体灭火与物理安全多层防线</div>

      <!-- 消防系统 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> 消防系统架构</h3>
        <p>数据中心消防采用<strong>"极早期探测 + 气体灭火 + 水喷淋兜底"</strong>的多重防护策略，核心原则是<em>先预警、后灭火、不损伤设备</em>：</p>
        <div style="margin-top:16px;">
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-green">
              <div class="flow-node-title">VESDA 极早期</div>
              <div class="flow-node-desc">空气采样<br>ppm 级烟雾探测</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-cyan">
              <div class="flow-node-title">烟感/温感</div>
              <div class="flow-node-desc">光电烟感<br>差温/定温</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-amber">
              <div class="flow-node-title">联动控制</div>
              <div class="flow-node-desc">切断空调<br>关闭新风</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-red">
              <div class="flow-node-title">气体灭火</div>
              <div class="flow-node-desc">30s 喷放<br>浸渍 10min</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-violet">
              <div class="flow-node-title">预作用喷淋</div>
              <div class="flow-node-desc">最后防线<br>充水管道</div>
            </div>
          </div>
        </div>
      </div>

      <!-- 气体灭火 -->
      <div class="sub-h">气体灭火系统对比</div>
      <div class="grid-3">
        <div class="compare-box bg-cyan">
          <div class="compare-title c-cyan">七氟丙烷 (HFC-227ea)</div>
          <ul>
            <li>化学灭火（吸热断链）</li>
            <li>设计浓度 7~8%</li>
            <li>洁净、不残留</li>
            <li>存储压力 2.5/4.2MPa</li>
            <li>应用最广泛</li>
          </ul>
        </div>
        <div class="compare-box bg-green">
          <div class="compare-title c-green">IG541 (惰性混合气)</div>
          <ul>
            <li>物理窒息灭火</li>
            <li>N₂+Ar+CO₂ 混合</li>
            <li>设计浓度 37~43%</li>
            <li>环保 ODP=0</li>
            <li>钢瓶数量多，占地大</li>
          </ul>
        </div>
        <div class="compare-box bg-violet">
          <div class="compare-title c-violet">Novec 1230 (FK-5-1-12)</div>
          <ul>
            <li>氟化酮，液态存储</li>
            <li>设计浓度 4~6%</li>
            <li>GWP 极低（&lt;1）</li>
            <li>下一代主流趋势</li>
            <li>成本较高</li>
          </ul>
        </div>
      </div>

      <!-- 防火分区 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[02]</span> 防火分区与建筑防火设计</h3>
        <p>依据 GB 50016《建筑设计防火规范》和 GB 50174《数据中心设计规范》，数据中心机房的建筑防火等级和分区有强制性要求：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>防火指标</th><th>A 级机房（最高）</th><th>B 级机房</th><th>C 级机房</th></tr>
            </thead>
            <tbody>
              <tr><td>建筑耐火等级</td><td class="c-red">一级</td><td class="c-amber">一级</td><td>不低于二级</td></tr>
              <tr><td>防火分区最大面积</td><td>不限（设自动灭火）</td><td>2000㎡</td><td>1500㎡</td></tr>
              <tr><td>主机房隔墙耐火极限</td><td class="c-red">≥ 3.0h</td><td>≥ 2.0h</td><td>≥ 1.5h</td></tr>
              <tr><td>主机房楼板耐火极限</td><td class="c-red">≥ 2.0h</td><td>≥ 1.5h</td><td>≥ 1.0h</td></tr>
              <tr><td>防火门等级</td><td>甲级（≥ 1.5h）</td><td>乙级（≥ 1.0h）</td><td>乙级</td></tr>
              <tr><td>疏散通道</td><td colspan="3">≥ 2 个独立出口，最远点至出口 ≤ 25m（A级）/ ≤ 40m（B级）</td></tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-red">
          <div class="callout-title c-red">关键设计原则</div>
          <p>主机房与其他区域必须用防火墙<strong>完全隔断</strong>，穿越墙面的管线须用防火封堵材料（防火泥/防火板）密封。电缆桥架穿越防火分区处设防火枕。每个防火分区至少 2 个疏散方向，疏散门向疏散方向开启。</p>
        </div>
      </div>

      <!-- 气体灭火计算 -->
      <div class="card">
        <h3><span class="h3-icon">[03]</span> 气体灭火系统设计计算</h3>
        <p>气体灭火剂用量依据防护区净容积和设计浓度计算，是钢瓶间选型的核心依据：</p>
        <div class="grid-2" style="margin-top:16px;">
          <div>
            <dl class="two-col">
              <dt>七氟丙烷用量</dt><dd>W = V × φ / (1-φ) × S⁻¹</dd>
              <dt>V</dt><dd>防护区净容积（㎡），扣除设备体积</dd>
              <dt>φ</dt><dd>设计浓度（七氟丙烷 8%，IG541 37.5%）</dd>
              <dt>S</dt><dd>蒸汽比容（七氟丙烷 0.1269 m³/kg @ 20°C）</dd>
              <dt>浸渍时间</dt><dd>≥ 10 min（保持浓度不断下降）</dd>
              <dt>喷放时间</dt><dd>≤ 8s（七氟丙烷）/ ≤ 60s（IG541）</dd>
            </dl>
          </div>
          <div>
            <div class="callout bg-amber" style="margin-bottom:12px;">
              <div class="callout-title c-amber">计算示例</div>
              <p style="font-size:12px;">主机房 500㎡ × 净高 3.5m = V=1750m³<br>七氟丙烷：W = 1750 × 0.08 / 0.92 / 0.1269 ≈ <strong>1202 kg</strong><br>120L 钢瓶充装量 ~85kg -> 需 <strong>15 瓶</strong><br>IG541：W = 1750 × 0.375 / 0.625 × 0.659 ≈ <strong>692 kg</strong> -> 需 <strong>24 瓶</strong>（80L 钢瓶）</p>
            </div>
            <div class="callout bg-cyan">
              <div class="callout-title c-cyan">选择七氟丙烷 vs IG541</div>
              <p style="font-size:12px;">七氟丙烷：钢瓶少（15 vs 24）、占地小，但有 GWP 限用趋势；IG541：环保无毒、但钢瓶多占地大、管道粗。新建项目趋势：Novec 1230（GWP&lt;1，用量更少）。</p>
            </div>
          </div>
        </div>
      </div>

      <!-- VESDA 设计 -->
      <div class="card">
        <h3><span class="h3-icon">[04]</span> VESDA 极早期烟雾探测设计</h3>
        <p>VESDA（Very Early Smoke Detection Apparatus）通过主动抽气采样，在火灾<em>阴燃阶段</em>（未产生明火前）即可探测到微量烟雾粒子，比传统点型烟感提前 <strong>10~30 分钟</strong>报警：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>设计参数</th><th>要求</th><th>说明</th></tr>
            </thead>
            <tbody>
              <tr><td>采样管网</td><td>外径 25mm PVC/ABS 管</td><td>沿机柜列顶部或地板下敷设</td></tr>
              <tr><td>采样孔间距</td><td>3~6m（每孔覆盖 ~6㎡）</td><td>孔径递减保证等量抽气</td></tr>
              <tr><td>单管最大长度</td><td>50m</td><td>超过需增加采样管路</td></tr>
              <tr><td>探测器覆盖面积</td><td>≤ 500㎡（高灵敏度）/ ≤ 2000㎡（标准）</td><td>根据火灾风险评估确定</td></tr>
              <tr><td>报警阈值</td><td>4 级：Alert/Action/Fire 1/Fire 2</td><td>Fire 2 联动气体灭火喷放</td></tr>
              <tr><td>灵敏度</td><td>0.005~20% obs/m</td><td>比传统烟感灵敏 1000 倍</td></tr>
              <tr><td>响应时间</td><td>≤ 120s（最长管路）</td><td>从烟雾进入采样孔到报警</td></tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-green">
          <div class="callout-title c-green">四级报警联动逻辑</div>
          <p><strong>Alert（警戒）</strong>：通知值班人员排查 -> <strong>Action（行动）</strong>：切断空调新风、启动录像 -> <strong>Fire 1（火警 1）</strong>：声光报警、疏散广播、30s 倒计时 -> <strong>Fire 2（火警 2）</strong>：关闭防火阀、喷放气体灭火、联动 DCIM 记录事件。此流程确保人员有足够时间撤离。</p>
        </div>
      </div>

      <!-- 消防联动 -->
      <div class="card">
        <h3><span class="h3-icon">[05]</span> 消防联动控制全流程</h3>
        <div class="flow-chain" style="justify-content:center;margin-top:8px;">
          <div class="flow-node bg-green">
            <div class="flow-node-title">VESDA Alert</div>
            <div class="flow-node-desc">阴燃阶段预警<br>值班排查</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan">
            <div class="flow-node-title">烟感/温感确认</div>
            <div class="flow-node-desc">双重确认<br>避免误喷</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber">
            <div class="flow-node-title">联动切断</div>
            <div class="flow-node-desc">关空调 · 关新风<br>关防火阀</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber">
            <div class="flow-node-title">声光 + 疏散</div>
            <div class="flow-node-desc">30s 倒计时<br>广播撤离</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-red">
            <div class="flow-node-title">气体喷放</div>
            <div class="flow-node-desc">浸渍 ≥ 10min<br>灭火确认</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-violet">
            <div class="flow-node-title">事后处置</div>
            <div class="flow-node-desc">排风排毒<br>检查恢复</div>
          </div>
        </div>
        <div class="callout bg-red" style="margin-top:16px;">
          <div class="callout-title c-red">防误喷设计</div>
          <p>气体灭火系统必须采用<strong>双重确认 + 人工/自动双模式</strong>：同一防护区内需 2 种不同类型探测器（如 VESDA + 烟感，或烟感 + 温感）同时报警才触发喷放。控制盘设 30s 延迟（人员撤离时间），延迟期间可人工紧急中止。手动启动按钮设在防护区门外，防止误入。</p>
        </div>
      </div>

      <!-- 安防 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[06]</span> 物理安防多层防线</h3>
        <div class="layer-stack">
          <div class="layer-row">
            <div class="layer-label bg-red">L4 · 机柜级</div>
            <div class="layer-body bg-red">
              <span class="layer-chip">机柜锁</span>
              <span class="layer-chip">智能电子锁</span>
              <span class="layer-chip">U位资产监测</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-amber">L3 · 机房级</div>
            <div class="layer-body bg-amber">
              <span class="layer-chip">门禁（刷卡/指纹/人脸）</span>
              <span class="layer-chip">防尾随通道</span>
              <span class="layer-chip">视频监控</span>
              <span class="layer-chip">红外双鉴</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-cyan">L2 · 建筑级</div>
            <div class="layer-body bg-cyan">
              <span class="layer-chip">周界围栏/红外</span>
              <span class="layer-chip">访客登记</span>
              <span class="layer-chip">保安巡逻</span>
              <span class="layer-chip">车牌识别</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-green">L1 · 园区级</div>
            <div class="layer-body bg-green">
              <span class="layer-chip">围墙</span>
              <span class="layer-chip">大门管控</span>
              <span class="layer-chip">全园区视频</span>
              <span class="layer-chip">安防中心</span>
            </div>
          </div>
        </div>
      </div>

      <!-- 等保 2.0 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[07]</span> 安防系统与网络安全等级保护（等保 2.0）</h3>
        <p>数据中心物理安防不仅是物业管理需求，更是<strong>等保 2.0（GB/T 22239-2019）</strong>合规要求的组成部分。不同等级的系统对应不同的物理安全防护要求：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>等保级别</th><th>物理位置</th><th>访问控制</th><th>防盗窃/防破坏</th><th>典型 DC 场景</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-amber">第三级</span></td>
                <td>具有防震/防风/防雨能力的建筑</td>
                <td>电子门禁 + 双因素认证</td>
                <td>视频监控 + 防盗报警</td>
                <td>企业核心 DC / 政务云</td>
              </tr>
              <tr>
                <td><span class="badge badge-red">第四级</span></td>
                <td>独立建筑/区域，物理隔离</td>
                <td>双因素 + 生物识别 + 审计</td>
                <td>全方位视频 + 入侵检测 + 24h 值班</td>
                <td>金融核心 / 国防 / 关键信息基础设施</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">第五级</span></td>
                <td>特殊安全区域，封闭管理</td>
                <td>三因素 + 专人专管</td>
                <td>武装护卫 + 技防物防融合</td>
                <td>国家安全系统</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-violet">
          <div class="callout-title c-violet">等保 2.0 对 DC 建设的影响</div>
          <p>① <strong>选址</strong>：三级以上要求建筑具有防灾能力，不可设在地下室（防洪）；② <strong>分区</strong>：主机房须独立分区，与办公区物理隔离；③ <strong>门禁审计</strong>：所有进出记录保存 ≥ 6 个月，支持回溯查询；④ <strong>视频覆盖</strong>：出入口、机柜列通道、配线架 100% 覆盖，存储 ≥ 90 天；⑤ <strong>电磁屏蔽</strong>：四级以上机房需电磁屏蔽室（法拉第笼），防止信号泄漏。</p>
        </div>
      </div>

      <!-- 防雷接地 -->
      <div class="card">
        <h3><span class="h3-icon">[08]</span> 防雷与接地系统</h3>
        <div class="grid-2">
          <div>
            <h3 style="color:var(--accent-amber);font-size:14px;">三级防雷体系</h3>
            <dl class="two-col">
              <dt>B 级（Class I）</dt><dd>总配电柜，Iimp ≥ 12.5kA，防直击雷</dd>
              <dt>C 级（Class II）</dt><dd>UPS 输入侧，In ≥ 20kA，防感应雷</dd>
              <dt>D 级（Class III）</dt><dd>PDU/精密设备端，精细保护</dd>
            </dl>
          </div>
          <div>
            <h3 style="color:var(--accent-cyan);font-size:14px;">等电位接地</h3>
            <dl class="two-col">
              <dt>等电位铜排</dt><dd>机房内环形接地母排，M 型网格</dd>
              <dt>接地电阻</dt><dd>综合接地 ≤ 1Ω（推荐 ≤ 0.5Ω）</dd>
              <dt>静电地板</dt><dd>支架互联接地，泄放人体静电</dd>
              <dt>SPD 浪涌保护</dt><dd>三级配置，响应时间 ≤ 25ns</dd>
            </dl>
          </div>
        </div>
      </div>
    </section>

    <!-- ====================== 07 动环监控 ====================== -->
    <section class="section" id="sec-monitor">
      <div class="section-title">动环监控 DCIM</div>
      <div class="section-subtitle">数据中心基础设施管理系统、传感器网络与智能运维</div>

      <!-- DCIM 架构 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> DCIM 系统架构</h3>
        <p>DCIM（Data Center Infrastructure Management）是数据中心基础设施管理的统一平台，打通物理设施与 IT 系统的边界：</p>
        <div class="layer-stack" style="margin-top:16px;">
          <div class="layer-row">
            <div class="layer-label bg-cyan">管理层</div>
            <div class="layer-body bg-cyan">
              <span class="layer-chip">3D 可视化大屏</span>
              <span class="layer-chip">资产容量管理</span>
              <span class="layer-chip">能效分析</span>
              <span class="layer-chip">工单流转</span>
              <span class="layer-chip">报表告警</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-violet">集成层</div>
            <div class="layer-body bg-violet">
              <span class="layer-chip">SNMP</span>
              <span class="layer-chip">Modbus</span>
              <span class="layer-chip">BACnet</span>
              <span class="layer-chip">OPC UA</span>
              <span class="layer-chip">REST API</span>
              <span class="layer-chip">MQTT</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-green">采集层</div>
            <div class="layer-body bg-green">
              <span class="layer-chip">温湿度传感器</span>
              <span class="layer-chip">漏水检测绳</span>
              <span class="layer-chip">电流互感器</span>
              <span class="layer-chip">UPS 通信卡</span>
              <span class="layer-chip">空调控制器</span>
              <span class="layer-chip">门禁/视频</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-amber">设备层</div>
            <div class="layer-body bg-amber">
              <span class="layer-chip">UPS</span>
              <span class="layer-chip">空调</span>
              <span class="layer-chip">PDU</span>
              <span class="layer-chip">发电机</span>
              <span class="layer-chip">冷水机</span>
              <span class="layer-chip">配电柜</span>
              <span class="layer-chip">电池</span>
            </div>
          </div>
        </div>
      </div>

      <!-- 传感器网络 -->
      <div class="sub-h">环境传感器网络</div>
      <div class="grid-4">
        <div class="card" style="text-align:center;padding:20px;">
          <h3 style="justify-content:center;color:var(--accent-green);font-size:14px;">温湿度传感器</h3>
          <p style="font-size:12px;">每机柜冷热通道双测<br>进风口 + 出风口各 1 个<br>18~27°C / 40~60%RH<br>精度 ±0.3°C / ±2%RH</p>
        </div>
        <div class="card" style="text-align:center;padding:20px;">
          <h3 style="justify-content:center;color:var(--accent-cyan);font-size:14px;">漏水检测</h3>
          <p style="font-size:12px;">检测绳沿水管/空调敷设<br>定位精度 ±1m<br>声光报警联动<br>区域隔离定位</p>
        </div>
        <div class="card" style="text-align:center;padding:20px;">
          <h3 style="justify-content:center;color:var(--accent-amber);font-size:14px;">电流电压监测</h3>
          <p style="font-size:12px;">PDU 支路级（每路）<br>UPS 输入/输出<br>配电柜关键断路器<br>阈值预警 + 趋势分析</p>
        </div>
        <div class="card" style="text-align:center;padding:20px;">
          <h3 style="justify-content:center;color:var(--accent-violet);font-size:14px;">气流气压监测</h3>
          <p style="font-size:12px;">冷热通道压差传感器<br>风速/风量<br>地板下气压监测<br>气流组织优化依据</p>
        </div>
      </div>

      <!-- 传感器布点规范 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[02]</span> 传感器布点密度规范</h3>
        <p>传感器的布点密度直接决定监控精度和运维有效性。以下为行业最佳实践的布点标准：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>传感器类型</th><th>布点密度</th><th>安装位置</th><th>采样频率</th></tr>
            </thead>
            <tbody>
              <tr><td>温湿度</td><td class="c-cyan">每机柜 2 个（冷+热端）</td><td>机柜前门中部（冷）+ 后门上部（热）</td><td>30s</td></tr>
              <tr><td>漏水检测绳</td><td>沿所有水管/空调机/CDU 走线</td><td>架空地板下 + 液冷管路下方</td><td>实时（连续）</td></tr>
              <tr><td>电流互感器</td><td>PDU 每支路 1 个</td><td>PDU 内置 / 外加 CT</td><td>15s</td></tr>
              <tr><td>压差传感器</td><td>每通道 1 个</td><td>冷热通道隔断上方</td><td>60s</td></tr>
              <tr><td>烟感（点型）</td><td>每 25㎡ 1 个</td><td>天花板均匀分布</td><td>实时</td></tr>
              <tr><td>VESDA 采样孔</td><td>每 6m 1 个</td><td>机柜列顶部 / 地板下</td><td>连续抽气</td></tr>
              <tr><td>门禁读卡器</td><td>每门 2 个（进+出）</td><td>门内外各 1 台</td><td>事件触发</td></tr>
              <tr><td>视频摄像头</td><td>每通道 1 个 + 出入口</td><td>机柜列端头 / 门口</td><td>25fps 持续</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- DCIM + BMS 数据融合 -->
      <div class="card">
        <h3><span class="h3-icon">[03]</span> DCIM + BMS 数据融合架构</h3>
        <p>现代数据中心趋向<strong>DCIM 与 BMS 深度融合</strong>，打破"设施监控"与"IT 管理"的数据孤岛，实现跨域联动：</p>
        <div class="layer-stack" style="margin-top:16px;">
          <div class="layer-row">
            <div class="layer-label bg-cyan">融合分析层</div>
            <div class="layer-body bg-cyan">
              <span class="layer-chip">PUE 实时计算</span>
              <span class="layer-chip">热场 3D 可视化</span>
              <span class="layer-chip">容量预测</span>
              <span class="layer-chip">能效调优建议</span>
              <span class="layer-chip">跨域告警关联</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-violet">数据中台</div>
            <div class="layer-body bg-violet">
              <span class="layer-chip">时序数据库</span>
              <span class="layer-chip">数据清洗 ETL</span>
              <span class="layer-chip">统一资产模型</span>
              <span class="layer-chip">API 网关</span>
              <span class="layer-chip">消息队列 Kafka</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-green">BMS 采集域</div>
            <div class="layer-body bg-green">
              <span class="layer-chip">UPS 状态</span>
              <span class="layer-chip">空调参数</span>
              <span class="layer-chip">配电柜电流</span>
              <span class="layer-chip">发电机状态</span>
              <span class="layer-chip">漏水/温湿度</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-amber">IT 采集域</div>
            <div class="layer-body bg-amber">
              <span class="layer-chip">服务器功耗（IPMI）</span>
              <span class="layer-chip">CPU/GPU 利用率</span>
              <span class="layer-chip">机柜上架状态</span>
              <span class="layer-chip">网络流量</span>
              <span class="layer-chip">虚拟机迁移</span>
            </div>
          </div>
        </div>
        <div class="callout bg-cyan" style="margin-top:16px;">
          <div class="callout-title c-cyan">融合的价值</div>
          <p>传统 BMS 只知道"空调出水温度 7°C"，传统 IT 监控只知道"服务器 CPU 80%"。融合后，DCIM 可以判断"机柜 A3 的 GPU 利用率飙升导致局部热点 -> 自动调低该区域空调出水温度 -> 同时预警供电支路电流逼近阈值"。这种<strong>跨域联动</strong>是 AI 运维的基础。</p>
        </div>
      </div>

      <!-- AI 运维详解 -->
      <div class="card">
        <h3><span class="h3-icon">[04]</span> AI 智能运维落地场景</h3>
        <div class="grid-2" style="margin-top:16px;">
          <div class="compare-box bg-cyan">
            <div class="compare-title c-cyan">预测性维护</div>
            <ul>
              <li><strong>UPS 电池寿命预测</strong>：基于内阻趋势 + 环境温度 + 放电次数，预测剩余寿命，提前 3~6 个月预警更换</li>
              <li><strong>空调压缩机故障</strong>：振动频谱 + 电流波形 + 运行小时数，预测轴承磨损</li>
              <li><strong>水泵密封老化</strong>：流量趋势 + 压差变化 + 振动，预测泄漏风险</li>
              <li>准确率：85%+（行业实践）</li>
            </ul>
          </div>
          <div class="compare-box bg-green">
            <div class="compare-title c-green">智能能效调优</div>
            <ul>
              <li><strong>动态水温调节</strong>：根据室外温度 + IT 负载 + 冷机效率曲线，AI 每分钟优化出水温度设定值</li>
              <li><strong>空调群控优化</strong>：多台冷机/水泵/冷却塔协同调度，避免"低效多机"运行</li>
              <li><strong>效果</strong>：PUE 降低 0.03~0.08（实测）</li>
              <li>典型节约：年电费 3~8%</li>
            </ul>
          </div>
          <div class="compare-box bg-amber">
            <div class="compare-title c-amber">告警根因分析</div>
            <ul>
              <li><strong>告警风暴抑制</strong>：一次市电波动可能触发 200+ 告警，AI 在 10s 内关联定位根因</li>
              <li><strong>知识图谱推理</strong>：构建"设备-管路-电力"拓扑图谱，自动推导故障传播路径</li>
              <li><strong>误报过滤</strong>：基于历史模式识别，过滤 60%+ 的误报告警</li>
              <li>平均故障定位时间：从 45min 降至 5min</li>
            </ul>
          </div>
          <div class="compare-box bg-violet">
            <div class="compare-title c-violet">数字孪生</div>
            <ul>
              <li><strong>3D 热场仿真</strong>：实时渲染机房温度云图，预测新增机柜的热影响</li>
              <li><strong>电力潮流计算</strong>：模拟配电链路负载变化，预警过载风险</li>
              <li><strong>变更模拟</strong>：上架/下架/迁移前模拟影响范围</li>
              <li>容量规划准确率提升至 95%+</li>
            </ul>
          </div>
        </div>
      </div>

      <!-- 告警根因分析流程 -->
      <div class="card">
        <h3><span class="h3-icon">[05]</span> 告警根因分析流程</h3>
        <div class="flow-chain" style="justify-content:center;margin-top:8px;">
          <div class="flow-node bg-red">
            <div class="flow-node-title">告警风暴</div>
            <div class="flow-node-desc">200+ 告警涌入<br>10s 内到达</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber">
            <div class="flow-node-title">聚类去重</div>
            <div class="flow-node-desc">相同根因告警<br>合并为 1 条</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan">
            <div class="flow-node-title">拓扑关联</div>
            <div class="flow-node-desc">设备-管路-电力<br>图谱推理</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-green">
            <div class="flow-node-title">根因定位</div>
            <div class="flow-node-desc">输出根因 +<br>影响范围 + 建议</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-violet">
            <div class="flow-node-title">自动处置</div>
            <div class="flow-node-desc">自动切换/隔离<br>工单派发</div>
          </div>
        </div>
        <div class="callout bg-amber" style="margin-top:16px;">
          <div class="callout-title c-amber">根因分析示例</div>
          <p><strong>场景</strong>：UPS-A 输入电压异常 -> 200+ 告警（UPS 告警、空调停机、PDU 电压波动、服务器告警...）。<strong>AI 处理</strong>：① 聚类去重为 5 组；② 拓扑关联发现所有告警均下游于 UPS-A；③ 定位根因"UPS-A 输入断路器接触不良"；④ 建议切换至旁路并派发维修工单。<strong>耗时</strong>：10s（人工定位平均 45min）。</p>
        </div>
      </div>

      <!-- 容量管理 -->
      <div class="card">
        <h3><span class="h3-icon">[06]</span> 容量管理与规划</h3>
        <p>DCIM 的核心价值之一是<strong>容量管理</strong>--实时跟踪电力、制冷、空间、网络四种资源的消耗情况，避免"上架时才发现供电不足或散热不够"：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>容量维度</th><th>跟踪指标</th><th>预警阈值</th><th>规划周期</th></tr>
            </thead>
            <tbody>
              <tr><td><span class="badge badge-amber">电力容量</span></td><td>UPS 输出功率 / PDU 支路电流 / 母线负载率</td><td>≥ 80% 预警 / ≥ 90% 禁止上架</td><td>3~6 个月</td></tr>
              <tr><td><span class="badge badge-green">制冷容量</span></td><td>空调制冷量 / 出水温度 / 通道温度</td><td>≥ 85% 预警</td><td>3~6 个月</td></tr>
              <tr><td><span class="badge badge-cyan">空间容量</span></td><td>机柜 U 位利用率 / 机柜功率密度</td><td>≥ 85% 预警</td><td>1~3 个月</td></tr>
              <tr><td><span class="badge badge-violet">网络容量</span></td><td>交换机端口利用率 / 上联带宽</td><td>≥ 70% 预警</td><td>1~3 个月</td></tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-cyan" style="margin-top:16px;">
          <div class="callout-title c-cyan">关联章节</div>
          <p>本章的传感器网络、DCIM 架构和 AI 运维能力，是第 13 章俯视图中 Z03（NOC 监控中心）的技术实现。DCIM 的告警联动逻辑直接关联第 6 章消防联动控制（Fire 2 信号触发气体灭火）。容量管理的电力/制冷维度分别对应第 2 章供电系统和第 3 章暖通系统的设计余量。</p>
        </div>
      </div>

      <!-- 监控对象 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[07]</span> BMS（楼宇管理）vs DCIM</h3>
        <div class="table-wrap">
          <table class="dc-table">
            <thead>
              <tr><th>维度</th><th>BMS 楼宇管理系统</th><th>DCIM 基础设施管理</th></tr>
            </thead>
            <tbody>
              <tr><td>关注范围</td><td>暖通/电力/照明等物理设施</td><td>物理设施 + IT 资产 + 容量规划</td></tr>
              <tr><td>核心能力</td><td>设备监控 + 联动控制</td><td>3D 可视化 + 资产生命周期</td></tr>
              <tr><td>数据维度</td><td>实时运行参数</td><td>实时 + 历史 + 预测分析</td></tr>
              <tr><td>用户角色</td><td>设施运维团队</td><td>运维 + 规划 + 管理层</td></tr>
              <tr><td>与 IT 关系</td><td class="c-red">独立运行</td><td class="c-green">与 IT 系统打通联动</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- 告警流程 -->
      <div class="card">
        <h3><span class="h3-icon">[08]</span> 告警分级与处置流程</h3>
        <div style="margin-top:8px;">
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-green">
              <div class="flow-node-title">信息 Info</div>
              <div class="flow-node-desc">状态变更记录</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-cyan">
              <div class="flow-node-title">提示 Warning</div>
              <div class="flow-node-desc">阈值逼近<br>邮件通知</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-amber">
              <div class="flow-node-title">重要 Major</div>
              <div class="flow-node-desc">性能降级<br>短信+电话</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-red">
              <div class="flow-node-title">紧急 Critical</div>
              <div class="flow-node-desc">服务中断风险<br>立即响应</div>
            </div>
          </div>
        </div>
        <div class="callout bg-red" style="margin-top:16px;">
          <div class="callout-title c-red">AI 智能运维趋势</div>
          <p>现代 DCIM 引入 AI 能力：① <strong>预测性维护</strong>——基于历史数据预测 UPS 电池寿命、空调压缩机故障；② <strong>智能调优</strong>——根据负载实时调节空调出水温度、风机转速，优化 PUE；③ <strong>根因分析</strong>——告警风暴中自动关联定位根因；④ <strong>数字孪生</strong>——3D 建模模拟气流、电力、热场分布。</p>
        </div>
      </div>
    </section>

    <!-- ====================== 08 能效与指标 ====================== -->
    <section class="section" id="sec-efficiency">
      <div class="section-title">能效与指标</div>
      <div class="section-subtitle">PUE/WUE/CUE 核心指标体系与绿色数据中心实践</div>

      <!-- PUE 仪表 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> PUE — 数据中心能效黄金指标</h3>
        <p><strong>PUE（Power Usage Effectiveness）</strong> = 数据中心总耗电 ÷ IT 设备耗电。PUE 越接近 1.0，表示非 IT 耗电（制冷+照明+配电损耗）越少。</p>
        <div style="margin-top:20px;">
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">超大型先进 DC（液冷 + 自然冷却）</span>
              <span class="gauge-value c-green">PUE 1.10</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:35%;background:linear-gradient(90deg,var(--accent-green),var(--accent-cyan));"></div></div>
            <div class="gauge-ticks"><span>1.0</span><span>1.5</span><span>2.0</span><span>2.5</span><span>3.0</span></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">大型新建 DC（水冷 + 热通道封闭）</span>
              <span class="gauge-value c-cyan">PUE 1.30</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:43%;background:linear-gradient(90deg,var(--accent-green),var(--accent-cyan));"></div></div>
            <div class="gauge-ticks"><span>1.0</span><span>1.5</span><span>2.0</span><span>2.5</span><span>3.0</span></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">中型 DC（水冷，无自然冷却）</span>
              <span class="gauge-value c-amber">PUE 1.55</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:52%;background:linear-gradient(90deg,var(--accent-cyan),var(--accent-amber));"></div></div>
            <div class="gauge-ticks"><span>1.0</span><span>1.5</span><span>2.0</span><span>2.5</span><span>3.0</span></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">老旧/小型 DC（风冷直膨）</span>
              <span class="gauge-value c-red">PUE 2.20</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:73%;background:linear-gradient(90deg,var(--accent-amber),var(--accent-red));"></div></div>
            <div class="gauge-ticks"><span>1.0</span><span>1.5</span><span>2.0</span><span>2.5</span><span>3.0</span></div>
          </div>
        </div>
        <div class="callout bg-cyan" style="margin-top:16px;">
          <div class="callout-title c-cyan">PUE 能耗构成拆解</div>
          <p>总能耗 = IT 设备（~50%）+ 制冷系统（~35%）+ UPS/配电损耗（~10%）+ 照明及其他（~5%）。PUE=2.0 意味着 IT 每消耗 1 度电，基础设施额外消耗 1 度电。降低 PUE 的核心战场是<strong>制冷系统</strong>。</p>
        </div>
      </div>

      <!-- 多指标 -->
      <div class="sub-h">综合可持续性指标体系</div>
      <div class="grid-3">
        <div class="card" style="text-align:center;">
          <h3 style="justify-content:center;color:var(--accent-cyan);">PUE</h3>
          <p style="font-size:13px;"><strong>Power Usage Effectiveness</strong></p>
          <p style="font-size:12px;">总能耗 / IT 能耗</p>
          <p style="font-size:12px;color:var(--text-muted);">衡量电力效率</p>
          <p style="font-size:11px;color:var(--accent-green);">目标 ≤ 1.3</p>
        </div>
        <div class="card" style="text-align:center;">
          <h3 style="justify-content:center;color:var(--accent-blue);">WUE</h3>
          <p style="font-size:13px;"><strong>Water Usage Effectiveness</strong></p>
          <p style="font-size:12px;">总耗水量(L) / IT 能耗(kWh)</p>
          <p style="font-size:12px;color:var(--text-muted);">衡量水资源效率</p>
          <p style="font-size:11px;color:var(--accent-green);">目标 ≤ 0.6</p>
        </div>
        <div class="card" style="text-align:center;">
          <h3 style="justify-content:center;color:var(--accent-green);">CUE</h3>
          <p style="font-size:13px;"><strong>Carbon Usage Effectiveness</strong></p>
          <p style="font-size:12px;">碳排放量 / IT 能耗</p>
          <p style="font-size:12px;color:var(--text-muted);">衡量碳效率</p>
          <p style="font-size:11px;color:var(--accent-green);">越低越好</p>
        </div>
      </div>

      <!-- 中国政策 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[02]</span> 中国数据中心能效政策要求</h3>
        <div class="table-wrap">
          <table class="dc-table">
            <thead>
              <tr><th>政策文件</th><th>要求</th><th>适用范围</th></tr>
            </thead>
            <tbody>
              <tr>
                <td>东数西算枢纽节点</td>
                <td>PUE ≤ 1.25</td>
                <td>8 大算力枢纽节点新建 DC</td>
              </tr>
              <tr>
                <td>一线城市（北上深）</td>
                <td>PUE ≤ 1.3</td>
                <td>新建大型 DC</td>
              </tr>
              <tr>
                <td>工信部"东数西算"</td>
                <td>到 2025 年 PUE 降至 1.3 以下</td>
                <td>全国数据中心</td>
              </tr>
              <tr>
                <td>可再生能源</td>
                <td>绿电使用比例逐年提升</td>
                <td>重点区域大型 DC</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- 降PUE策略 -->
      <div class="card">
        <h3><span class="h3-icon">[03]</span> 降低 PUE 的关键策略</h3>
        <div class="grid-2">
          <div>
            <div class="sub-h" style="margin-top:0;">制冷侧</div>
            <ul style="color:var(--text-secondary);font-size:13px;line-height:1.9;">
              <li><strong>自然冷却</strong>：低温季节用冷却塔直供冷冻水，关停压缩机</li>
              <li><strong>提升水温</strong>：冷冻水从 7/12°C 提至 15/21°C，COP 大幅提升</li>
              <li><strong>通道封闭</strong>：冷热气流隔离，消除冷热混合损失</li>
              <li><strong>变水温/变流量</strong>：根据负载动态调节水泵频率和出水温度</li>
              <li><strong>液冷替代</strong>：高密度区域采用液冷，消除风冷瓶颈</li>
            </ul>
          </div>
          <div>
            <div class="sub-h" style="margin-top:0;">供电+建筑侧</div>
            <ul style="color:var(--text-secondary);font-size:13px;line-height:1.9;">
              <li><strong>高频模块化 UPS</strong>：效率 97%+，替代工频机（90%）</li>
              <li><strong>市电直供</strong>：非关键负载走旁路，减少 UPS 损耗</li>
              <li><strong>高压直流 HVDC</strong>：减少 AC-DC-AC 转换级数</li>
              <li><strong>建筑保温</strong>：减少外墙传热负荷</li>
              <li><strong>AI 能效调优</strong>：机器学习优化空调群控策略</li>
            </ul>
          </div>
        </div>
      </div>

      <!-- 碳交易与绿色能源 -->
      <div class="card">
        <h3><span class="h3-icon">[04]</span> 碳交易与绿色能源趋势</h3>
        <p>随着"双碳"目标推进，数据中心被纳入能耗双控重点行业。碳交易、绿电直供、算力一张网等新兴政策正在重塑 DC 的运营经济学：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>政策趋势</th><th>核心机制</th><th>对 DC 建设的影响</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-green">碳交易（CCER）</span></td>
                <td>DC 碳排放配额交易，超额购买配额</td>
                <td>PUE 每降 0.1 -> 年碳排减少 ~8%（万kW级 DC）-> 碳成本节约显著</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">绿电直供</span></td>
                <td>风光电站直接专线供电，非电网回购</td>
                <td>选址靠近风光电站 -> 绿电占比 ≥80% -> CUE 大幅降低</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">源网荷储一体化</span></td>
                <td>电源+电网+负荷+储能协同调度</td>
                <td>DC 配合储能参与电网调峰 -> 获得电价优惠 -> OpEx 降低</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">算力一张网</span></td>
                <td>全国算力资源统一调度平台</td>
                <td>训练任务调度至西部低成本绿电 DC，推理留在东部 -> 总碳排最低</td>
              </tr>
              <tr>
                <td><span class="badge badge-red">能耗双控</span></td>
                <td>能耗总量+强度双约束</td>
                <td>东部新建 DC 审批趋严 -> 产能向西部转移 -> 东数西算加速</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-green">
          <div class="callout-title c-green">绿色 DC 的经济拐点</div>
          <p>当碳价达到 100 元/吨（欧盟 ETS 已超 80 欧元/吨），一个 10MW DC（PUE 1.5）年碳排约 12 万吨，碳成本 1200 万元。若通过液冷+绿电将 PUE 降至 1.15 且绿电占比 80%，年碳排降至 ~2.4 万吨，碳成本节约 <strong>960 万元/年</strong>。这已超过液冷的年化初投资溢价，意味着<strong>绿色 DC 从"合规成本"变为"经济收益"</strong>。</p>
        </div>
      </div>

      <!-- LEED 认证 -->
      <div class="card">
        <h3><span class="h3-icon">[05]</span> LEED 绿色建筑认证（数据中心版）</h3>
        <p>LEED（Leadership in Energy and Environmental Design）提供数据中心专用认证体系（LEED v4 for Data Centers），是国际通行的绿色 DC 评估标准：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>认证等级</th><th>得分要求</th><th>核心评分维度</th><th>DC 典型得分项</th></tr>
            </thead>
            <tbody>
              <tr><td><span class="badge badge-muted">Certified</span></td><td>40~49 分</td><td rowspan="4">能源（18 分）<br>水资源（11 分）<br>选址（10 分）<br>材料（9 分）<br>室内环境（9 分）<br>创新（6 分）</td><td>PUE ≤ 1.5 / WUE ≤ 1.0</td></tr>
              <tr><td><span class="badge badge-cyan">Silver</span></td><td>50~59 分</td><td>PUE ≤ 1.4 / 节水 20%+</td></tr>
              <tr><td><span class="badge badge-green">Gold</span></td><td>60~79 分</td><td>PUE ≤ 1.3 / 绿电 30%+ / 自然冷却</td></tr>
              <tr><td><span class="badge badge-violet">Platinum</span></td><td>80+ 分</td><td>PUE ≤ 1.2 / 液冷 / 绿电 80%+ / 零碳</td></tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-green">
          <div class="callout-title c-green">LEED 与中国标准的协同</div>
          <p>LEED 是国际自愿性认证，与国内<strong>GB 50174</strong>（设计规范）、<strong>绿色数据中心评价标准（T/CECS）</strong>可并行申报。Gold 级要求 PUE ≤ 1.3，与中国一线城市政策门槛一致；Platinum 级要求 PUE ≤ 1.2 且绿电占比 ≥ 80%，与液冷 DC + 绿电直供的路线高度吻合。认证费用约 50~200 万元，但可提升品牌价值和租户吸引力。</p>
        </div>
      </div>

      <!-- CapEx/OpEx/TCO -->
      <div class="card">
        <h3><span class="h3-icon">[06]</span> CapEx / OpEx / TCO 投资测算</h3>
        <p>数据中心是重资产投资，建设方需要在立项阶段就完成<strong>全生命周期成本（TCO）</strong>测算。以下为典型 10MW IT 负载数据中心（Tier III，水冷+部分液冷）的投资分解示例：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>CapEx 分项</th><th>占比</th><th>金额（万元）</th><th>说明</th></tr>
            </thead>
            <tbody>
              <tr><td>建筑结构（土建+装修）</td><td>20%</td><td>~4,000</td><td>含承重加固、防静电地板、外墙保温</td></tr>
              <tr><td>供电系统（市电+UPS+发电机）</td><td class="c-amber">25%</td><td>~5,000</td><td>2N UPS + 柴油发电机 + 高低压配电</td></tr>
              <tr><td>暖通系统（冷机+冷却塔+空调）</td><td class="c-amber">20%</td><td>~4,000</td><td>水冷冷水机组 + 列间空调 + 液冷 CDU</td></tr>
              <tr><td>IT 设备（服务器+网络+存储）</td><td class="c-red">30%</td><td>~6,000</td><td>不含软件许可（按 AI 训练集群估算）</td></tr>
              <tr><td>消防/安防/布线/DCIM</td><td>5%</td><td>~1,000</td><td>气体灭火+门禁+布线+监控平台</td></tr>
              <tr><td class="c-cyan"><strong>CapEx 合计</strong></td><td>100%</td><td class="c-cyan"><strong>~20,000</strong></td><td>约 2 万元/kW IT 负载</td></tr>
            </tbody>
          </table>
        </div>
        <div class="table-wrap" style="margin-top:12px;">
          <table class="dc-table">
            <thead>
              <tr><th>OpEx 分项（年）</th><th>占比</th><th>金额（万元/年）</th><th>说明</th></tr>
            </thead>
            <tbody>
              <tr><td class="c-red">电费</td><td class="c-red">60%</td><td>~3,600</td><td>10MW × 8760h × PUE 1.4 × 0.6 元/kWh</td></tr>
              <tr><td>水费</td><td>5%</td><td>~300</td><td>冷却塔蒸发+排污</td></tr>
              <tr><td>人工（运维团队）</td><td>15%</td><td>~900</td><td>7×24 值班（~15 人）</td></tr>
              <tr><td>维护保养</td><td>10%</td><td>~600</td><td>UPS/空调/配电定期维保</td></tr>
              <tr><td>保险+其他</td><td>10%</td><td>~600</td><td>财产险+耗材+培训</td></tr>
              <tr><td class="c-amber"><strong>OpEx 合计</strong></td><td>100%</td><td class="c-amber"><strong>~6,000/年</strong></td><td>约 0.6 元/W·年</td></tr>
            </tbody>
          </table>
        </div>
        <div class="stat-row" style="margin-top:16px;">
          <div class="stat">
            <div class="stat-value">~2亿</div>
            <div class="stat-label">CapEx（10MW DC）</div>
          </div>
          <div class="stat">
            <div class="stat-value">~0.6亿</div>
            <div class="stat-label">OpEx/年</div>
          </div>
          <div class="stat">
            <div class="stat-value">5年</div>
            <div class="stat-label">TCO = CapEx + 5×OpEx ≈ 5亿</div>
          </div>
          <div class="stat">
            <div class="stat-value">60%</div>
            <div class="stat-label">电费占 OpEx 比</div>
          </div>
        </div>
        <div class="callout bg-cyan">
          <div class="callout-title c-cyan">TCO 优化杠杆</div>
          <p>① <strong>PUE 每降 0.1</strong> -> 年电费减少 ~430 万（10MW DC）-> 5 年节约 2,150 万，可覆盖液冷升级溢价；② <strong>液冷初投资高 15~30%</strong>但 OpEx 低 30~40% -> <strong>TCO 回收期 3~5 年</strong>（高密度场景）；③ <strong>绿电直供</strong>可降低电价 0.05~0.15 元/kWh -> 10MW DC 年节约 400~1,200 万；④ <strong>AI 智能调优</strong>降低 PUE 0.03~0.08 -> 年节约 130~350 万。投资决策应基于 10 年 TCO 而非仅看 CapEx。</p>
        </div>
      </div>

      <!-- 总结 -->
      <div class="card">
        <h3><span class="h3-icon">[07]</span> 基础设施全栈总结</h3>
        <p>数据中心基础设施是一个<strong>多系统协同</strong>的复杂工程，其核心逻辑可以浓缩为一句话：<em>用最少的能源和水资源，为 IT 设备提供持续、稳定、洁净的运行环境</em>。</p>
        <div style="margin-top:12px;">
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-amber">
              <div class="flow-node-title">供电</div>
              <div class="flow-node-desc">保障"有电"</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-green">
              <div class="flow-node-title">暖通</div>
              <div class="flow-node-desc">保障"不热"</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-blue">
              <div class="flow-node-title">机柜布线</div>
              <div class="flow-node-desc">保障"有序"</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-violet">
              <div class="flow-node-title">网络</div>
              <div class="flow-node-desc">保障"连通"</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-red">
              <div class="flow-node-title">消防安防</div>
              <div class="flow-node-desc">保障"安全"</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-cyan">
              <div class="flow-node-title">DCIM</div>
              <div class="flow-node-desc">保障"可视"</div>
            </div>
          </div>
        </div>
        <p style="margin-top:16px;text-align:center;color:var(--text-muted);font-size:13px;">六大系统缺一不可，共同构成数据中心的物理底座。每一系统的可靠性等级、冗余设计、运维水平，最终决定了数据中心的整体可用性与运营成本。</p>
      </div>

      <div class="callout bg-cyan">
        <div class="callout-title c-cyan">关联章节</div>
        <p>PUE 优化的最大杠杆是制冷系统。AI DC 将 PUE 从 1.5 推至 1.1~1.2，核心手段是液冷 + 高水温 + 自然冷却，详见<strong>第 9 章</strong> AI DC 建设要点与<strong>第 12 章</strong>液冷 DC 专题（要点 2：高水温策略与自然冷却协同）。中国能效政策对选址的约束详见<strong>第 10 章</strong> L1 基础（10.1 选址规划）。</p>
      </div>
    </section>

    <!-- ====================== 09 AI 数据中心建设要点 ====================== -->
    <section class="section" id="sec-aidc">
      <div class="section-title">AI 数据中心建设要点</div>
      <div class="section-subtitle">大模型时代下基础设施的范式重构--从通用计算到 AI 算力的全面升级</div>

      <!-- 范式变迁 -->
      <div class="callout bg-violet">
        <div class="callout-title c-violet">核心命题</div>
        <p>传统数据中心为<strong>通用计算</strong>设计（CPU 密集、5~10 kW/柜、风冷为主）；AI 数据中心为<strong>大模型训练与推理</strong>设计（GPU 密集、40~120+ kW/柜、液冷必选、超大规模无阻塞网络）。这不是参数微调，而是从供电、散热、网络、承重到选址的<strong>全栈重构</strong>。</p>
      </div>

      <!-- 传统 vs AI 对比 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> 传统 DC vs AI DC 全维度对比</h3>
        <div class="table-wrap">
          <table class="dc-table">
            <thead>
              <tr><th>维度</th><th>传统数据中心</th><th>AI 数据中心</th></tr>
            </thead>
            <tbody>
              <tr>
                <td>核心负载</td>
                <td>CPU 服务器 / 存储 / 通用业务</td>
                <td class="c-violet">GPU / NPU 训练集群（H100/B200 等）</td>
              </tr>
              <tr>
                <td>单柜功率密度</td>
                <td class="c-amber">5~10 kW/柜</td>
                <td class="c-red">40~120+ kW/柜</td>
              </tr>
              <tr>
                <td>散热方式</td>
                <td>风冷（精密空调 / 列间空调）</td>
                <td class="c-green">液冷必选（冷板 / 浸没）+ 风冷辅助</td>
              </tr>
              <tr>
                <td>网络架构</td>
                <td>Spine-Leaf 25G/100G 以太网</td>
                <td class="c-cyan">Fat-Tree 无阻塞 + NVLink/IB 专用域</td>
              </tr>
              <tr>
                <td>网络带宽</td>
                <td>每服务器 10~25 Gbps</td>
                <td class="c-red">每 GPU 100~400+ Gbps（8~12 张/GPU）</td>
              </tr>
              <tr>
                <td>供电电压</td>
                <td>380V AC -> PDU -> 220V</td>
                <td class="c-amber">380V AC / 750VDC 母线直供机柜</td>
              </tr>
              <tr>
                <td>楼板承重</td>
                <td>8~12 kN/㎡</td>
                <td class="c-red">15~25+ kN/㎡（液冷 + 重型机柜）</td>
              </tr>
              <tr>
                <td>选址逻辑</td>
                <td>靠近用户 / 低延迟</td>
                <td class="c-green">靠近能源（电力 + 水资源）优先</td>
              </tr>
              <tr>
                <td>建设周期</td>
                <td>18~24 个月</td>
                <td class="c-cyan">6~12 个月（模块化预制加速）</td>
              </tr>
              <tr>
                <td>典型 PUE</td>
                <td>1.3~1.6</td>
                <td class="c-green">1.1~1.25（液冷 + 高水温 + 自然冷却）</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- 功率密度演进 -->
      <div class="card">
        <h3><span class="h3-icon">[02]</span> 机柜功率密度演进趋势</h3>
        <p>AI 大模型训练推动了单柜功率密度的阶跃式上升，风冷散热天花板约为 30 kW/柜，超出后液冷成为<strong>唯一可行方案</strong>：</p>
        <div style="margin-top:20px;">
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">通用业务机柜（Web / 数据库）</span>
              <span class="gauge-value c-green">8 kW</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:7%;background:var(--accent-green);"></div></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">高密度 CPU 服务器机柜</span>
              <span class="gauge-value c-cyan">15 kW</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:13%;background:var(--accent-cyan);"></div></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">推理型 GPU 机柜（如 L40S / Ascend 910B）</span>
              <span class="gauge-value c-amber">30 kW</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:25%;background:var(--accent-amber);"></div></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">训练型 GPU 机柜（H100 / H200 8卡/节点）</span>
              <span class="gauge-value c-red">60 kW</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:50%;background:var(--accent-red);"></div></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">下一代超密机柜（B200 GB200 整柜）</span>
              <span class="gauge-value c-red">120+ kW</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:100%;background:linear-gradient(90deg,var(--accent-red),var(--accent-violet));"></div></div>
          </div>
          <div class="gauge-ticks">
            <span>0</span><span>30</span><span>60</span><span>90</span><span>120 kW</span>
          </div>
        </div>
        <div class="callout bg-red" style="margin-top:16px;">
          <div class="callout-title c-red">风冷天花板</div>
          <p>风冷散热受限于空气比热容（~1 kJ/kg·K）和风量上限，单柜散热上限约 <strong>25~30 kW</strong>。超过此阈值，必须引入液冷（冷板或浸没），否则将出现局部热点、设备降频甚至宕机。</p>
        </div>
      </div>

      <!-- 液冷选型 -->
      <div class="sub-h">液冷架构选型决策</div>
      <div class="grid-3">
        <div class="compare-box bg-cyan">
          <div class="compare-title c-cyan">风冷 + 列间空调 <span class="badge badge-muted">≤ 30kW</span></div>
          <ul>
            <li>成熟方案，运维门槛低</li>
            <li>适用推理集群 / 通用业务</li>
            <li>无需冷却液管路改造</li>
            <li>超高密度时效率急剧下降</li>
            <li>风扇能耗占比大</li>
          </ul>
        </div>
        <div class="compare-box bg-green">
          <div class="compare-title c-green">冷板式液冷 <span class="badge badge-green">30~100kW</span></div>
          <ul>
            <li>当前 AI DC 主流方案</li>
            <li>CDU 一次/二次回路隔离</li>
            <li>水温 25~40°C，高水温自然冷却</li>
            <li>芯片 70%+ 热量由液冷带走</li>
            <li>剩余热量由风冷补充（混合散热）</li>
            <li>Quick Connector 快插接头防漏</li>
          </ul>
        </div>
        <div class="compare-box bg-violet">
          <div class="compare-title c-violet">浸没式液冷 <span class="badge badge-violet">100kW+</span></div>
          <ul>
            <li>散热效率最高，PUE ≤ 1.1</li>
            <li>单相 / 两相可选</li>
            <li>无风扇、无空调、噪音为零</li>
            <li>服务器需定制（无风扇设计）</li>
            <li>运维复杂度高（吊装 / 换液）</li>
            <li>超大规模尚在验证阶段</li>
          </ul>
        </div>
      </div>

      <!-- 液冷管路架构 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[03]</span> 冷板式液冷管路架构</h3>
        <div style="margin-top:16px;">
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-blue">
              <div class="flow-node-title">室外干冷器/冷却塔</div>
              <div class="flow-node-desc">一次侧散热<br>水温 30~35°C</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-violet">
              <div class="flow-node-title">CDU 冷量分配单元</div>
              <div class="flow-node-desc">一次/二次换热<br>流量分配 · 过滤 · 监测</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-green">
              <div class="flow-node-title">机柜 Manifold</div>
              <div class="flow-node-desc">供液/回液分管<br>快插接头对接</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-cyan">
              <div class="flow-node-title">冷板（CPU/GPU）</div>
              <div class="flow-node-desc">铜底板贴芯片<br>导热液带走热量</div>
            </div>
          </div>
        </div>
        <div class="callout bg-green" style="margin-top:16px;">
          <div class="callout-title c-green">高水温优势</div>
          <p>冷板液冷可使用 <strong>40~50°C 进水温度</strong>（传统冷冻水仅 7~12°C），水温高于环境温度时全年可自然冷却（free cooling），压缩机完全关停，PUE 降至 1.1~1.2。这是 AI DC 能效优化的最大杠杆。</p>
        </div>
      </div>

      <!-- GPU 网络拓扑 -->
      <div class="card">
        <h3><span class="h3-icon">[04]</span> AI 集群网络拓扑：Fat-Tree 无阻塞架构</h3>
        <p>AI 训练（尤其 AllReduce 集合通信）对网络带宽和低延迟极度敏感。采用<strong>Fat-Tree（胖树）拓扑</strong>实现无阻塞全互联，配合 NVLink/NVSwitch 构建机内高速域：</p>
        <div class="topo" style="margin-top:16px;">
          <!-- Core 层 -->
          <div style="text-align:center;font-size:11px;color:var(--accent-violet);font-family:var(--font-mono);margin-bottom:6px;">─── Core 交换层（400G/800G InfiniBand / RoCE） ───</div>
          <div class="topo-row">
            <div class="topo-box bg-violet"><div class="topo-box-title c-violet">Core-1</div><div class="topo-box-sub">800G IB</div></div>
            <div class="topo-box bg-violet"><div class="topo-box-title c-violet">Core-2</div><div class="topo-box-sub">800G IB</div></div>
            <div class="topo-box bg-violet"><div class="topo-box-title c-violet">Core-3</div><div class="topo-box-sub">800G IB</div></div>
            <div class="topo-box bg-violet"><div class="topo-box-title c-violet">Core-4</div><div class="topo-box-sub">800G IB</div></div>
          </div>
          <div style="font-size:20px;color:var(--text-muted);letter-spacing:80px;padding-left:40px;">│ │ │ │</div>
          <!-- Spine/Agg 层 -->
          <div style="text-align:center;font-size:11px;color:var(--accent-cyan);font-family:var(--font-mono);margin-bottom:6px;">─── Spine / Aggregation 层 ───</div>
          <div class="topo-row">
            <div class="topo-box bg-cyan"><div class="topo-box-title c-cyan">Spine-A</div><div class="topo-box-sub">400G</div></div>
            <div class="topo-box bg-cyan"><div class="topo-box-title c-cyan">Spine-B</div><div class="topo-box-sub">400G</div></div>
            <div class="topo-box bg-cyan"><div class="topo-box-title c-cyan">Spine-C</div><div class="topo-box-sub">400G</div></div>
            <div class="topo-box bg-cyan"><div class="topo-box-title c-cyan">Spine-D</div><div class="topo-box-sub">400G</div></div>
            <div class="topo-box bg-cyan"><div class="topo-box-title c-cyan">Spine-E</div><div class="topo-box-sub">400G</div></div>
            <div class="topo-box bg-cyan"><div class="topo-box-title c-cyan">Spine-F</div><div class="topo-box-sub">400G</div></div>
          </div>
          <div style="font-size:20px;color:var(--text-muted);letter-spacing:80px;padding-left:40px;">│ │ │ │ │ │</div>
          <!-- Leaf / TOR 层 -->
          <div style="text-align:center;font-size:11px;color:var(--accent-green);font-family:var(--font-mono);margin-bottom:6px;">─── Leaf / TOR 层（每柜 1~2 台） ───</div>
          <div class="topo-row">
            <div class="topo-box bg-green"><div class="topo-box-title c-green">Leaf-1</div><div class="topo-box-sub">机柜 1</div></div>
            <div class="topo-box bg-green"><div class="topo-box-title c-green">Leaf-2</div><div class="topo-box-sub">机柜 2</div></div>
            <div class="topo-box bg-green"><div class="topo-box-title c-green">Leaf-3</div><div class="topo-box-sub">机柜 3</div></div>
            <div class="topo-box bg-green"><div class="topo-box-title c-green">Leaf-4</div><div class="topo-box-sub">机柜 4</div></div>
            <div class="topo-box bg-green"><div class="topo-box-title c-green">Leaf-5</div><div class="topo-box-sub">机柜 5</div></div>
            <div class="topo-box bg-green"><div class="topo-box-title c-green">Leaf-6</div><div class="topo-box-sub">机柜 6</div></div>
          </div>
          <div style="font-size:20px;color:var(--text-muted);letter-spacing:80px;padding-left:40px;">│ │ │ │ │ │</div>
          <!-- GPU 节点层 -->
          <div style="text-align:center;font-size:11px;color:var(--accent-amber);font-family:var(--font-mono);margin-bottom:6px;">─── GPU 节点（每节点 8×GPU + NVSwitch 内部互联） ───</div>
          <div class="topo-row">
            <div class="topo-box bg-amber"><div class="topo-box-title c-amber">Node-1</div><div class="topo-box-sub">8×GPU</div></div>
            <div class="topo-box bg-amber"><div class="topo-box-title c-amber">Node-2</div><div class="topo-box-sub">8×GPU</div></div>
            <div class="topo-box bg-amber"><div class="topo-box-title c-amber">Node-3</div><div class="topo-box-sub">8×GPU</div></div>
            <div class="topo-box bg-amber"><div class="topo-box-title c-amber">Node-4</div><div class="topo-box-sub">8×GPU</div></div>
            <div class="topo-box bg-amber"><div class="topo-box-title c-amber">Node-5</div><div class="topo-box-sub">8×GPU</div></div>
            <div class="topo-box bg-amber"><div class="topo-box-title c-amber">Node-6</div><div class="topo-box-sub">8×GPU</div></div>
          </div>
        </div>
        <div class="grid-3" style="margin-top:20px;">
          <div class="callout bg-amber">
            <div class="callout-title c-amber">Scale-Up 域（机内）</div>
            <p>NVLink / NVSwitch 连接同节点 8 张 GPU，带宽 900 GB/s（NVLink4），远超 PCIe 5.0（64 GB/s）。机内全互联是 AllReduce 的第一级。</p>
          </div>
          <div class="callout bg-cyan">
            <div class="callout-title c-cyan">Scale-Out 域（机间）</div>
            <p>InfiniBand 或 RoCEv2 以太网连接跨机柜 GPU 节点。Fat-Tree 保证任意两节点间等带宽路径，避免网络拥塞成为训练瓶颈。</p>
          </div>
          <div class="callout bg-green">
            <div class="callout-title c-green">Rail-Optimized</div>
            <p>每节点的 8 张 GPU 分别接入 8 条 Rail（独立网络平面），同一 Rail 内 GPU 跨节点全互联，最大化集合通信效率。</p>
          </div>
        </div>
      </div>

      <!-- 供电重构 -->
      <div class="card">
        <h3><span class="h3-icon">[05]</span> 供电架构升级</h3>
        <p>AI 机柜单柜 60~120 kW 的功率需求，使传统 380V AC + PDU 的供电模式面临瓶颈，供电链路需要全面升级：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>供电方案</th><th>电压等级</th><th>单柜上限</th><th>转换损耗</th><th>适用阶段</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-amber">传统 AC PDU</span></td>
                <td>380V AC -> 220V AC</td>
                <td class="c-amber">~25 kW</td>
                <td class="c-red">高（3~4 级转换）</td>
                <td>通用 / 推理</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">高密 AC 母线</span></td>
                <td>380V AC 母线槽直供</td>
                <td class="c-amber">~40 kW</td>
                <td class="c-amber">中（2~3 级转换）</td>
                <td>中密度 GPU</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">机柜级 PSU 集中整流</span></td>
                <td>380V AC -> 48V/56V DC</td>
                <td class="c-cyan">~60 kW</td>
                <td class="c-cyan">低（2 级转换）</td>
                <td>训练集群主流</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">高压直流 HVDC</span></td>
                <td>750V DC / 1500V DC</td>
                <td class="c-green">100+ kW</td>
                <td class="c-green">最低（1~2 级转换）</td>
                <td>超大规模 AI DC</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-violet">
          <div class="callout-title c-violet">为什么走向直流化？</div>
          <p>GPU 服务器内部本质上使用低压直流（12V/48V）。传统 AC 供电需经历 AC->AC（变压器）-> AC->DC（UPS 整流）-> DC->AC（UPS 逆变）-> AC->DC（服务器 PSU）共 4 级转换，每一级损耗 2~3%。HVDC 直接将市电整流为高压直流，经 UPS 直流母线 + 一次 DC-DC 降压到机柜，转换级数减半，端到端效率提升 3~5%。</p>
        </div>
      </div>

      <!-- 选址与承重 -->
      <div class="sub-h">选址与物理设施重构</div>
      <div class="grid-2">
        <div class="card">
          <h3><span class="h3-icon">[06]</span> 选址逻辑逆转</h3>
          <div class="layer-stack">
            <div class="layer-row">
              <div class="layer-label bg-red">传统优先</div>
              <div class="layer-body bg-red">
                <span class="layer-chip">靠近用户</span>
                <span class="layer-chip">低延迟</span>
                <span class="layer-chip">一线城市</span>
              </div>
            </div>
            <div class="layer-row">
              <div class="layer-label bg-green">AI 优先</div>
              <div class="layer-body bg-green">
                <span class="layer-chip">电力充裕且便宜</span>
                <span class="layer-chip">水资源可用</span>
                <span class="layer-chip">气候寒冷（自然冷却）</span>
                <span class="layer-chip">绿电丰富（风光水）</span>
                <span class="layer-chip">土地成本低</span>
              </div>
            </div>
          </div>
          <p style="margin-top:12px;">训练任务对延迟不敏感（离线计算），AI DC 选址从<em>"用户中心"</em>转向<em>"能源中心"</em>。中国"东数西算"工程即此逻辑：西部可再生能源丰富、气候寒冷，建设大型 AI 算力枢纽，训练完成后将模型推送到东部边缘节点推理。</p>
        </div>
        <div class="card">
          <h3><span class="h3-icon">[07]</span> 承重与空间重构</h3>
          <dl class="two-col">
            <dt>楼板承重</dt><dd>液冷机柜 + 冷却液 + 重型 GPU → 需 15~25 kN/㎡（传统仅 8~12）</dd>
            <dt>机柜重量</dt><dd>满载液冷机柜可达 1500~2000 kg（传统约 500~800 kg）</dd>
            <dt>楼层高度</dt><dd>液冷管路 + 布线桥架 + 封闭通道 → 净高需 ≥ 3.5m（传统 ≥ 2.8m）</dd>
            <dt>管路空间</dt><dd>CDU 供回水管径大，需预留架空地板下或顶部管廊</dd>
            <dt>机柜间距</dt><dd>液冷 Manifold 对接操作空间 → 冷通道需 ≥ 1.5m 宽</dd>
            <dt>防水设计</dt><dd>液冷区域需做防漏漏堰、地漏、液位监测</dd>
          </dl>
        </div>
      </div>

      <!-- 模块化建设 -->
      <div class="card">
        <h3><span class="h3-icon">[08]</span> 模块化预制加速交付</h3>
        <p>AI 算力需求迭代极快（每 1~2 年 GPU 代际更替），传统土建 DC 18~24 个月的周期无法匹配。模块化预制成为主流：</p>
        <div class="flow-chain" style="justify-content:center;margin-top:16px;">
          <div class="flow-node bg-blue">
            <div class="flow-node-title">工厂预制</div>
            <div class="flow-node-desc">机柜+供电+制冷<br>+布线整体集成</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-violet">
            <div class="flow-node-title">运输到场</div>
            <div class="flow-node-desc">集装箱 / 模块<br>整单元运输</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan">
            <div class="flow-node-title">现场拼装</div>
            <div class="flow-node-desc">接口对接<br>管缆连接</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-green">
            <div class="flow-node-title">调试上线</div>
            <div class="flow-node-desc">联调测试<br>快速交付</div>
          </div>
        </div>
        <div class="grid-3" style="margin-top:20px;">
          <div class="compare-box bg-blue">
            <div class="compare-title c-blue">优势</div>
            <ul>
              <li>交付周期缩短 50%+（6~12 个月）</li>
              <li>工厂标准化质量控制</li>
              <li>按需扩容、弹性部署</li>
            </ul>
          </div>
          <div class="compare-box bg-amber">
            <div class="compare-title c-amber">形态</div>
            <ul>
              <li>集装箱式（~200kW/箱）</li>
              <li>预制模块化机房 PMDC</li>
              <li>机柜级一体化（All-in-Rack）</li>
            </ul>
          </div>
          <div class="compare-box bg-red">
            <div class="compare-title c-red">挑战</div>
            <ul>
              <li>运输尺寸/重量受限</li>
              <li>模块间接口标准化要求高</li>
              <li>单模块密度上限受限于运输</li>
            </ul>
          </div>
        </div>
      </div>

      <!-- 关键指标 -->
      <div class="stat-row" style="margin-top:20px;">
        <div class="stat">
          <div class="stat-value">120<span style="font-size:14px;">kW</span></div>
          <div class="stat-label">单柜功率密度上限</div>
        </div>
        <div class="stat">
          <div class="stat-value">1.15</div>
          <div class="stat-label">AI DC 目标 PUE</div>
        </div>
        <div class="stat">
          <div class="stat-value">800<span style="font-size:14px;">G</span></div>
          <div class="stat-label">单端口网络带宽</div>
        </div>
        <div class="stat">
          <div class="stat-value">6~12<span style="font-size:14px;">月</span></div>
          <div class="stat-label">模块化交付周期</div>
        </div>
      </div>

      <!-- 边缘DC -->
      <div class="card">
        <h3><span class="h3-icon">[09]</span> 边缘 DC 与微型模块化 DC</h3>
        <p>AI 推理需求向边缘延伸，催生了<strong>边缘数据中心</strong>和<strong>微型模块化 DC（PMDC）</strong>形态。它们与超大规模训练 DC 形成互补，共同构成"云-边-端"算力网络：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>维度</th><th>超大规模训练 DC</th><th>中型推理 DC</th><th>边缘模块化 DC</th></tr>
            </thead>
            <tbody>
              <tr>
                <td>规模</td>
                <td>10~100+ MW</td>
                <td>1~10 MW</td>
                <td class="c-cyan">50~500 kW</td>
              </tr>
              <tr>
                <td>形态</td>
                <td>新建专用建筑</td>
                <td>改造/新建</td>
                <td class="c-green">集装箱 / 预制模块（PMDC）</td>
              </tr>
              <tr>
                <td>部署周期</td>
                <td>12~24 个月</td>
                <td>6~12 个月</td>
                <td class="c-green">1~3 个月（工厂预制）</td>
              </tr>
              <tr>
                <td>制冷</td>
                <td>液冷 + 水冷</td>
                <td>水冷 / 风冷</td>
                <td class="c-amber">风冷直膨 / 闭式冷却塔</td>
              </tr>
              <tr>
                <td>供电</td>
                <td>HVDC / 2N UPS</td>
                <td>380V UPS</td>
                <td class="c-amber">一体化 UPS + 小型发电机</td>
              </tr>
              <tr>
                <td>冗余</td>
                <td>Tier III/IV</td>
                <td>Tier II/III</td>
                <td>Tier I/II（可容忍短时中断）</td>
              </tr>
              <tr>
                <td>选址</td>
                <td>西部能源中心</td>
                <td>城市周边</td>
                <td class="c-cyan">用户现场 / 5G 基站 / 工厂</td>
              </tr>
              <tr>
                <td>PUE 目标</td>
                <td>≤ 1.2</td>
                <td>≤ 1.3</td>
                <td>1.4~1.6（紧凑设计）</td>
              </tr>
              <tr>
                <td>典型负载</td>
                <td>大模型训练</td>
                <td>推理 + 训练</td>
                <td class="c-cyan">推理 / 工业质检 / 视频分析</td>
              </tr>
              <tr>
                <td>运维</td>
                <td>7×24 专职团队</td>
                <td>专职 + 远程</td>
                <td class="c-amber">无人值守 + 远程 DCIM</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="grid-3" style="margin-top:16px;">
          <div class="compare-box bg-cyan">
            <div class="compare-title c-cyan">集装箱式 PMDC</div>
            <ul>
              <li>20/40 英尺标准集装箱</li>
              <li>内置机柜+UPS+空调+消防</li>
              <li>~200kW/箱，可堆叠扩展</li>
              <li>到货即用，无需土建</li>
              <li>适合：临时算力、工地、军用</li>
            </ul>
          </div>
          <div class="compare-box bg-green">
            <div class="compare-title c-green">机房级模块化</div>
            <ul>
              <li>预制机房模块（墙板+顶板+地板）</li>
              <li>现场拼装，1~2 周完成</li>
              <li>~500kW~2MW/模块</li>
              <li>可拆装搬迁，灵活扩容</li>
              <li>适合：企业 DC、园区算力</li>
            </ul>
          </div>
          <div class="compare-box bg-amber">
            <div class="compare-title c-amber">机柜级 All-in-Rack</div>
            <ul>
              <li>单柜集成计算+网络+UPS+制冷</li>
              <li>~10~30kW/柜</li>
              <li>无需机房环境，普通空间即可</li>
              <li>适合：办公室 AI 推理、边缘节点</li>
            </ul>
          </div>
        </div>
        <div class="callout bg-cyan" style="margin-top:16px;">
          <div class="callout-title c-cyan">边缘 DC 建设要点</div>
          <p>① <strong>无人值守</strong>：远程 DCIM 监控为主，定期巡检为辅，告警自动派单；② <strong>环境适应性</strong>：集装箱需应对 -20~50°C 室外温度，IP55 防护；③ <strong>快速部署</strong>：工厂预制+现场快接，从下单到上线 ≤ 3 个月；④ <strong>电力灵活性</strong>：支持市电+柴油发电机+储能混合供电，适应偏远地区电网不稳。详见第 10 章 L1 基础选址规划。</p>
        </div>
      </div>

      <!-- 总结 -->
      <div class="card">
        <h3><span class="h3-icon">[10]</span> AI 数据中心建设核心要点总结</h3>
        <div class="grid-2">
          <div>
            <div class="sub-h" style="margin-top:0;">物理设施层</div>
            <ul style="color:var(--text-secondary);font-size:13px;line-height:1.9;">
              <li><strong>液冷必选</strong>：30 kW/柜以上冷板液冷，100 kW+ 考虑浸没</li>
              <li><strong>承重升级</strong>：楼板 15~25 kN/㎡，机柜 1500+ kg</li>
              <li><strong>高水温运行</strong>：40~50°C 进水，全年自然冷却</li>
              <li><strong>防漏设计</strong>：漏堰 + 漏水检测绳 + 快插接头</li>
            </ul>
          </div>
          <div>
            <div class="sub-h" style="margin-top:0;">供电与网络</div>
            <ul style="color:var(--text-secondary);font-size:13px;line-height:1.9;">
              <li><strong>高压直流</strong>：750V DC 减少 AC-DC 转换级数</li>
              <li><strong>Fat-Tree 网络</strong>：无阻塞全互联 + Rail-Optimized</li>
              <li><strong>专用互联</strong>：InfiniBand / RoCE / NVLink 分层</li>
              <li><strong>模块化交付</strong>：工厂预制 + 现场拼装，6~12 月上线</li>
            </ul>
          </div>
        </div>
        <div class="callout bg-violet" style="margin-top:16px;">
          <div class="callout-title c-violet">一句话总结</div>
          <p>AI 数据中心的建设核心是<strong>"液冷 + 高压直流 + Fat-Tree 网络 + 模块化"</strong>四件套，本质上是把基础设施的密度、效率、带宽、交付速度同时拉满，以匹配 GPU 算力的指数级增长。</p>
        </div>
      </div>
    </section>

    <!-- ====================== 10 数据中心L1基础 ====================== -->
    <section class="section" id="sec-l1">
      <div class="section-title">数据中心 L1 基础</div>
      <div class="section-subtitle">物理设施层的选址规划、整体框架与使用效率 -- AI DC 建设的物理底座</div>

      <div class="callout bg-cyan">
        <div class="callout-title c-cyan">与现有章节的关联</div>
        <p>本章聚焦第 1 章五层架构中的 <strong>L1 物理设施层</strong>（建筑结构 + 机电系统 + 消防安防 + 布线 + 监控），是第 9 章 AI 数据中心建设的物理承载基础。L1 的选址决策、承重设计、管路预留直接决定了 AI 智算产品（第 11 章）能否落地部署。</p>
      </div>

      <!-- 10.1 选址规划 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> 数据中心选址规划</h3>
        <p>AI 数据中心的选址逻辑已从传统 DC 的"靠近用户"转变为"靠近能源"（详见第 9 章）。以下从 L1 建设视角梳理选址的核心评估维度：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>评估维度</th><th>权重</th><th>关键指标</th><th>L1 建设影响</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-red">电力供给</span></td>
                <td class="c-red">★★★★★</td>
                <td>变电站容量、双路市电、电价</td>
                <td>决定高低压配电室规模、UPS 配置、发电机容量</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">自然冷却</span></td>
                <td class="c-green">★★★★☆</td>
                <td>年均湿球温度、寒冷时长（≥3000h/年）</td>
                <td>影响冷源方案选型（水冷+自然冷却 vs 纯水冷）</td>
              </tr>
              <tr>
                <td><span class="badge badge-blue">水资源</span></td>
                <td class="c-blue">★★★☆☆</td>
                <td>市政供水、地表水、中水回用</td>
                <td>冷却塔补水量、WUE 目标可达性</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">地质条件</span></td>
                <td class="c-amber">★★★☆☆</td>
                <td>地震烈度、防洪标高、地基承载力</td>
                <td>结构加固成本、设备抗震等级</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">网络接入</span></td>
                <td class="c-cyan">★★★☆☆</td>
                <td>骨干网距离、运营商多路由</td>
                <td>MDF 接入室位置、外线引入方式</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">政策合规</span></td>
                <td class="c-violet">★★★★☆</td>
                <td>PUE 限制、绿电配比、土地性质</td>
                <td>能效设计目标、可再生能源采购</td>
              </tr>
              <tr>
                <td><span class="badge badge-muted">交通物流</span></td>
                <td>★★☆☆☆</td>
                <td>高速路距离、限高限重</td>
                <td>大型设备进场通道、运维通行</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-green">
          <div class="callout-title c-green">"东数西算"与 AI DC 选址</div>
          <p>中国"东数西算"工程的 8 大算力枢纽（京津冀、长三角、粤港澳、成渝、内蒙古、贵州、甘肃、宁夏）选址逻辑：西部 4 个枢纽（内蒙古/贵州/甘肃/宁夏）具备<em>电力便宜（风光电）、气候寒冷（自然冷却时长长）、土地成本低</em>三大优势，适合建设大规模 AI 训练中心；东部 4 个枢纽靠近用户，适合部署低延迟推理节点。</p>
        </div>
      </div>

      <!-- 10.2 L1框架结构 -->
      <div class="card">
        <h3><span class="h3-icon">[02]</span> L1 物理设施层整体架构视图</h3>
        <p>L1 是数据中心五层架构的最底层，涵盖建筑结构、机电系统（供电+暖通）、消防安防、综合布线、动环监控五大子系统。以下为整体架构视图：</p>
        <div style="margin-top:16px; border:1px solid var(--glass-border); border-radius:14px; overflow:hidden;">
          <!-- 建筑外壳层 -->
          <div style="padding:16px 20px; background:rgba(96,165,250,0.08); border-bottom:1px solid var(--glass-border);">
            <div style="font-size:13px; font-weight:600; color:var(--accent-blue); margin-bottom:8px;">建筑结构外壳</div>
            <div style="display:flex; flex-wrap:wrap; gap:8px;">
              <span class="layer-chip">结构体系（框架/剪力墙）</span>
              <span class="layer-chip">楼板承重（8~25 kN/㎡）</span>
              <span class="layer-chip">层高（净高 ≥ 3.2~4.0m）</span>
              <span class="layer-chip">柱距（6~9m）</span>
              <span class="layer-chip">防水防潮</span>
              <span class="layer-chip">防雷接地（≤ 1Ω）</span>
              <span class="layer-chip">外墙保温</span>
            </div>
          </div>
          <!-- 供电 + 暖通 -->
          <div style="display:flex; border-bottom:1px solid var(--glass-border);">
            <div style="flex:1; padding:16px 20px; background:rgba(251,191,36,0.06); border-right:1px solid var(--glass-border);">
              <div style="font-size:13px; font-weight:600; color:var(--accent-amber); margin-bottom:8px;">L2 供电系统</div>
              <div style="display:flex; flex-wrap:wrap; gap:6px;">
                <span class="layer-chip">市电双路引入 10kV/35kV</span>
                <span class="layer-chip">干式变压器</span>
                <span class="layer-chip">低压配电柜</span>
                <span class="layer-chip">UPS 2N 在线双变换</span>
                <span class="layer-chip">蓄电池组（铅酸/锂电）</span>
                <span class="layer-chip">PDU / 母线槽</span>
                <span class="layer-chip">柴油发电机</span>
                <span class="layer-chip">SPD 三级防雷</span>
              </div>
            </div>
            <div style="flex:1; padding:16px 20px; background:rgba(52,211,153,0.06);">
              <div style="font-size:13px; font-weight:600; color:var(--accent-green); margin-bottom:8px;">L3 暖通系统</div>
              <div style="display:flex; flex-wrap:wrap; gap:6px;">
                <span class="layer-chip">冷水机组（离心/螺杆）</span>
                <span class="layer-chip">冷却塔</span>
                <span class="layer-chip">冷冻水泵（一/二次）</span>
                <span class="layer-chip">CRAH 精密空调</span>
                <span class="layer-chip">列间空调</span>
                <span class="layer-chip">冷/热通道封闭</span>
                <span class="layer-chip">液冷 CDU + 冷板</span>
                <span class="layer-chip">自然冷却（板换/干冷器）</span>
              </div>
            </div>
          </div>
          <!-- 消防 + 安防 + 布线 -->
          <div style="display:flex; border-bottom:1px solid var(--glass-border);">
            <div style="flex:1; padding:14px 16px; background:rgba(248,113,113,0.06); border-right:1px solid var(--glass-border);">
              <div style="font-size:12px; font-weight:600; color:var(--accent-red); margin-bottom:6px;">消防系统</div>
              <div style="display:flex; flex-wrap:wrap; gap:6px;">
                <span class="layer-chip" style="font-size:11px;">VESDA</span>
                <span class="layer-chip" style="font-size:11px;">烟感/温感</span>
                <span class="layer-chip" style="font-size:11px;">七氟丙烷/IG541</span>
                <span class="layer-chip" style="font-size:11px;">预作用喷淋</span>
              </div>
            </div>
            <div style="flex:1; padding:14px 16px; background:rgba(139,124,255,0.06); border-right:1px solid var(--glass-border);">
              <div style="font-size:12px; font-weight:600; color:var(--accent-violet); margin-bottom:6px;">安防系统</div>
              <div style="display:flex; flex-wrap:wrap; gap:6px;">
                <span class="layer-chip" style="font-size:11px;">门禁</span>
                <span class="layer-chip" style="font-size:11px;">视频监控</span>
                <span class="layer-chip" style="font-size:11px;">周界报警</span>
                <span class="layer-chip" style="font-size:11px;">防尾随</span>
              </div>
            </div>
            <div style="flex:1; padding:14px 16px; background:rgba(45,212,255,0.06);">
              <div style="font-size:12px; font-weight:600; color:var(--accent-cyan); margin-bottom:6px;">综合布线</div>
              <div style="display:flex; flex-wrap:wrap; gap:6px;">
                <span class="layer-chip" style="font-size:11px;">网格桥架</span>
                <span class="layer-chip" style="font-size:11px;">光纤</span>
                <span class="layer-chip" style="font-size:11px;">铜缆</span>
                <span class="layer-chip" style="font-size:11px;">MDA/IDA/HDA</span>
              </div>
            </div>
          </div>
          <!-- DCIM -->
          <div style="padding:14px 20px; background:rgba(255,255,255,0.03);">
            <div style="font-size:13px; font-weight:600; color:var(--text-primary); margin-bottom:6px;">动环监控 DCIM</div>
            <div style="display:flex; flex-wrap:wrap; gap:6px;">
              <span class="layer-chip">传感器网络（温湿度/漏水/电流/气压）</span>
              <span class="layer-chip">BMS 楼宇管理</span>
              <span class="layer-chip">资产管理</span>
              <span class="layer-chip">能效分析</span>
              <span class="layer-chip">3D 可视化</span>
              <span class="layer-chip">告警工单</span>
            </div>
          </div>
        </div>
      </div>

      <!-- L1 各子系统关键参数 -->
      <div class="sub-h">L1 各子系统建设关键参数（AI DC 视角）</div>
      <div class="grid-2">
        <div class="card">
          <h3><span class="h3-icon">[03]</span> 建筑结构参数</h3>
          <dl class="two-col">
            <dt>楼板承重</dt><dd>通用区 8~12 kN/㎡；AI 液冷区 <strong class="c-red">15~25 kN/㎡</strong></dd>
            <dt>净高</dt><dd>传统 ≥ 2.8m；AI DC ≥ 3.5m（液冷管路+桥架+封闭通道）</dd>
            <dt>柱距</dt><dd>6~9m，避免柱子落在机柜列通道内</dd>
            <dt>防水等级</dt><dd>屋面 II 级；液冷区设防漏堰+地漏</dd>
            <dt>抗震</dt><dd>≥ 7 度设防（关键区域 8 度）</dd>
            <dt>楼面荷载</dt><dd>电池室 ≥ 15 kN/㎡；发电机房 ≥ 20 kN/㎡</dd>
          </dl>
        </div>
        <div class="card">
          <h3><span class="h3-icon">[04]</span> 供电系统参数（L2）</h3>
          <dl class="two-col">
            <dt>市电引入</dt><dd>双路 10kV/35kV 独立电源，互为备用</dd>
            <dt>变压器</dt><dd>干式 SCB13，10kV -> 380V，2N 冗余</dd>
            <dt>UPS 配置</dt><dd>2N 在线双变换，后备 5~15min</dd>
            <dt>单柜供电</dt><dd>通用 6.3kA；AI 液冷柜 <strong class="c-red">16~25kA</strong></dd>
            <dt>发电机</dt><dd>持续供电 ≥ 12h，储油 ≥ 72h</dd>
            <dt>接地电阻</dt><dd>综合接地 ≤ 1Ω</dd>
          </dl>
        </div>
      </div>

      <!-- 10.3 使用效率 -->
      <div class="card">
        <h3><span class="h3-icon">[05]</span> L1 使用效率整体概览</h3>
        <p>L1 的使用效率直接决定数据中心的运营成本和碳足迹。核心效率指标可分为<strong>能源效率</strong>、<strong>空间效率</strong>、<strong>资源效率</strong>三个维度：</p>
        <div style="margin-top:20px;">
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">PUE 电力使用效率（AI DC 目标）</span>
              <span class="gauge-value c-green">1.15</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:38%;background:linear-gradient(90deg,var(--accent-green),var(--accent-cyan));"></div></div>
            <div class="gauge-ticks"><span>1.0</span><span>1.5</span><span>2.0</span><span>2.5</span><span>3.0</span></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">机柜上架率（空间利用率）</span>
              <span class="gauge-value c-cyan">85%</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:85%;background:var(--accent-cyan);"></div></div>
            <div class="gauge-ticks"><span>0%</span><span>50%</span><span>100%</span></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">IT 负载率（实际 / 设计）</span>
              <span class="gauge-value c-amber">60%</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:60%;background:var(--accent-amber);"></div></div>
            <div class="gauge-ticks"><span>0%</span><span>50%</span><span>100%</span></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">自然冷却利用率（年运行占比）</span>
              <span class="gauge-value c-green">70%</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:70%;background:var(--accent-green);"></div></div>
            <div class="gauge-ticks"><span>0%</span><span>50%</span><span>100%</span></div>
          </div>
        </div>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>效率指标</th><th>定义</th><th>计算方式</th><th>AI DC 目标</th></tr>
            </thead>
            <tbody>
              <tr><td><span class="badge badge-cyan">PUE</span></td><td>电力使用效率</td><td>总耗电 / IT 耗电</td><td class="c-green">≤ 1.25</td></tr>
              <tr><td><span class="badge badge-blue">WUE</span></td><td>水资源使用效率</td><td>总耗水(L) / IT 耗电(kWh)</td><td class="c-green">≤ 0.6</td></tr>
              <tr><td><span class="badge badge-green">CUE</span></td><td>碳使用效率</td><td>碳排放量 / IT 耗电</td><td class="c-green">越低越好</td></tr>
              <tr><td><span class="badge badge-amber">上架率</span></td><td>机柜空间利用率</td><td>已部署机柜 / 总机柜位</td><td class="c-cyan">≥ 80%</td></tr>
              <tr><td><span class="badge badge-violet">负载率</span></td><td>IT 负载利用率</td><td>实际 IT 功耗 / 设计容量</td><td class="c-cyan">≥ 60%</td></tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-amber">
          <div class="callout-title c-amber">L1 效率与 AI DC 的关系</div>
          <p>AI DC 的 PUE 优化空间主要在 L1：① <strong>制冷系统</strong>占非 IT 能耗的 70%+，液冷 + 高水温 + 自然冷却可将制冷能耗降低 60%；② <strong>供电损耗</strong>占非 IT 能耗的 20%，HVDC 减少转换级数可降低 3~5%；③ <strong>空间效率</strong>直接影响单位面积算力，AI 液冷机柜密度可达传统机柜的 5~10 倍。详见第 8 章能效指标与第 9 章 AI DC 建设要点。</p>
        </div>
      </div>

      <!-- 调试验收 -->
      <div class="card" style="margin-top:20px;">
        <h3><span class="h3-icon">[06]</span> 调试与验收（Commissioning）</h3>
        <p>数据中心建设完成后，必须经过系统化的<strong>分级调试与验收</strong>流程，确保所有基础设施在真实负载下达到设计指标。这是全生命周期中"建设->运维"的关键转折点：</p>
        <div class="flow-chain" style="justify-content:center;margin-top:16px;">
          <div class="flow-node bg-blue">
            <div class="flow-node-title">FAT 工厂验收</div>
            <div class="flow-node-desc">设备出厂前测试<br>厂商负责</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan">
            <div class="flow-node-title">SAT 现场验收</div>
            <div class="flow-node-desc">设备到货安装后<br>单机功能测试</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-green">
            <div class="flow-node-title">Level 1~3 系统调试</div>
            <div class="flow-node-desc">子系统独立测试<br>水/电/空调/消防</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber">
            <div class="flow-node-title">Level 4 集成测试</div>
            <div class="flow-node-desc">多系统联动<br>故障切换演练</div>
          </div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-red">
            <div class="flow-node-title">Level 5 满载验证</div>
            <div class="flow-node-desc">假负载满载运行<br>连续稳定性测试</div>
          </div>
        </div>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>测试阶段</th><th>测试内容</th><th>验收标准</th><th>耗时</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-blue">FAT</span></td>
                <td>UPS/空调/配电柜出厂前参数验证</td>
                <td>厂商规格书符合率 100%</td>
                <td>1~2 周</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">SAT</span></td>
                <td>设备安装后单机上电、功能测试</td>
                <td>接线正确 / 无报警 / 参数达标</td>
                <td>1~2 周</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">Level 1</span></td>
                <td>供电系统：市电切换、UPS 旁路、发电机启动</td>
                <td>切换时间 &lt; 10ms / 发电机 30s 内达额定</td>
                <td>3~5 天</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">Level 2</span></td>
                <td>暖通系统：冷机启停、水泵变频、空调送风</td>
                <td>出水温度达标 / 送风温度 22±2°C</td>
                <td>3~5 天</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">Level 3</span></td>
                <td>消防系统：VESDA 报警、气体喷放联动</td>
                <td>30s 倒计时 / 喷放时间 ≤ 8s / 浸渍 ≥ 10min</td>
                <td>1~2 天</td>
              </tr>
              <tr>
                <td><span class="badge badge-amber">Level 4</span></td>
                <td>集成联动：市电停电 -> 发电机 -> UPS -> 空调恢复</td>
                <td>全程 IT 负载不中断 / 恢复时间 ≤ 60s</td>
                <td>5~7 天</td>
              </tr>
              <tr>
                <td><span class="badge badge-red">Level 5</span></td>
                <td>假负载满载：100% 设计负载连续运行 ≥ 72h</td>
                <td>PUE 达标 / 温度稳定 / 无告警 / 趋势平稳</td>
                <td>7~14 天</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-amber">
          <div class="callout-title c-amber">关键验收指标</div>
          <p>① <strong>供电连续性</strong>：模拟市电双路同时停电，验证发电机+UPS 无缝接管，IT 负载零中断；② <strong>温控稳定性</strong>：满载下冷通道温度波动 ≤ ±2°C，无局部热点（所有机柜进风 ≤ 27°C）；③ <strong>PUE 实测</strong>：连续 72h 满载运行实测 PUE，偏差 ≤ 设计值的 5%；④ <strong>消防联动</strong>：VESDA 四级报警 -> 气体喷放全流程无误动作。调试报告需第三方认证机构签字后方可进入运维阶段。</p>
        </div>
      </div>
    </section>

    <!-- ====================== 11 华为智算产品讲解 ====================== -->
    <section class="section" id="sec-hw">
      <div class="section-title">华为智算产品讲解</div>
      <div class="section-subtitle">从建造维度解读 Atlas 系列硬件参数与超节点工程实践 -- 不讲功能，只讲落地</div>

      <div class="callout bg-violet">
        <div class="callout-title c-violet">本章定位与关联</div>
        <p>本章<strong>不聚焦产品功能与软件能力</strong>，而是站在项目建设视角，梳理华为 Atlas 系列智算产品的物理形态、功耗、散热、重量等硬件参数，分析其对 L1（物理设施，第 10 章）和 L2（供电系统，第 2 章）的建设要求。产品参数依托公开网络资料整理，实际项目以华为官方最新文档为准。</p>
      </div>

      <!-- 11.1 风冷智算产品 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> 风冷智算产品 -- 建造参数解读</h3>
        <p>华为 Atlas 系列风冷智算服务器基于昇腾 Ascend NPU，主要包含训练型（800T A2）和推理型（800I A2）两大产品线。从建造视角看，核心关注点是<strong>单节点功耗、机柜部署密度、散热需求和承重</strong>：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>参数维度</th><th>Atlas 800T A2（训练）</th><th>Atlas 800I A2（推理）</th><th>建造影响解读</th></tr>
            </thead>
            <tbody>
              <tr>
                <td>NPU 配置</td>
                <td>8 × Ascend 910B</td>
                <td>4 / 8 × Ascend 310P</td>
                <td>决定单节点算力上限</td>
              </tr>
              <tr>
                <td>外形尺寸</td>
                <td>4U（447 × 710 × 176mm）</td>
                <td>2U / 4U</td>
                <td>影响单柜部署数量</td>
              </tr>
              <tr>
                <td>单节点功耗</td>
                <td class="c-amber">~6.5kW（峰值 ~8kW）</td>
                <td class="c-cyan">~2.5 ~ 3.5kW</td>
                <td class="c-red">训练型逼近风冷散热上限</td>
              </tr>
              <tr>
                <td>单节点重量</td>
                <td>~120kg</td>
                <td>~50 ~ 70kg</td>
                <td>楼板承重 + 机柜承重评估</td>
              </tr>
              <tr>
                <td>网络接口</td>
                <td>8 × 200GE RoCE</td>
                <td>4 × 100GE RoCE</td>
                <td>单柜光纤数量 -> 桥架容量</td>
              </tr>
              <tr>
                <td>散热方式</td>
                <td>风冷（高转速风扇）</td>
                <td>风冷</td>
                <td>机房空调选型 + 通道封闭</td>
              </tr>
              <tr>
                <td>工作温度</td>
                <td>5 ~ 40°C</td>
                <td>5 ~ 40°C</td>
                <td>冷通道温度控制目标</td>
              </tr>
              <tr>
                <td>噪声</td>
                <td class="c-red">~80dB（高转速风扇）</td>
                <td>~70dB</td>
                <td>人员进入需降噪防护</td>
              </tr>
            </tbody>
          </table>
        </div>

        <div class="sub-h">风冷训练机柜部署密度分析</div>
        <div class="grid-2">
          <div>
            <dl class="two-col">
              <dt>42U 机柜部署</dt><dd>6 ~ 8 台 4U 服务器 + 2U TOR 交换机</dd>
              <dt>单柜总功耗</dt><dd class="c-red">6 × 6.5kW = 39kW ~ 8 × 6.5kW = 52kW</dd>
              <dt>散热方案</dt><dd>列间空调 + 热通道封闭</dd>
              <dt>风冷上限</dt><dd>~30kW/柜（超过则需液冷辅助）</dd>
              <dt>单柜重量</dt><dd>~1000 ~ 1200kg</dd>
              <dt>光纤数量</dt><dd>48 ~ 64 根（8 口/节点 × 6~8 节点）</dd>
            </dl>
          </div>
          <div class="callout bg-red">
            <div class="callout-title c-red">关键工程冲突</div>
            <p>训练型服务器 6 节点部署即达 <strong>39kW/柜</strong>，已超风冷舒适区（25~30kW）。8 节点部署达 <strong>52kW/柜</strong>，<strong>必须</strong>采用列间空调 + 后门换热器 + 热通道封闭三重措施，否则将出现局部热点导致 NPU 降频。这是风冷方案的密度天花板，也是推动液冷化的直接驱动力。</p>
          </div>
        </div>
      </div>

      <!-- 11.2 液冷智算产品 -->
      <div class="card">
        <h3><span class="h3-icon">[02]</span> 液冷智算产品 -- 建造参数解读</h3>
        <p>液冷版 Atlas 服务器在风冷版基础上增加冷板液冷模块，覆盖 NPU 和 CPU 主要发热元件，散热能力大幅提升，允许更高功率密度和更密集部署：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>参数维度</th><th>风冷版 800T A2</th><th>液冷版 800T A2</th><th>增量解读</th></tr>
            </thead>
            <tbody>
              <tr>
                <td>NPU 配置</td>
                <td>8 × Ascend 910B</td>
                <td>8 × Ascend 910B（相同）</td>
                <td>算力不变，散热方式升级</td>
              </tr>
              <tr>
                <td>单节点功耗</td>
                <td class="c-amber">~6.5kW</td>
                <td class="c-green">~8 ~ 10kW</td>
                <td class="c-green">液冷允许更高 TDP 运行</td>
              </tr>
              <tr>
                <td>液冷覆盖率</td>
                <td>-</td>
                <td>NPU + CPU 冷板（~70% 热量）</td>
                <td>剩余 30% 由风冷补充</td>
              </tr>
              <tr>
                <td>进水温度</td>
                <td>-</td>
                <td class="c-green">25 ~ 40°C（可调）</td>
                <td>高水温 -> 全年自然冷却</td>
              </tr>
              <tr>
                <td>快插接头</td>
                <td>-</td>
                <td>盲插式（UDC / QD3）</td>
                <td>支持热拔插维护</td>
              </tr>
              <tr>
                <td>单柜部署</td>
                <td>6 ~ 8 节点</td>
                <td class="c-green">8 ~ 12 节点</td>
                <td>密度提升 30 ~ 50%</td>
              </tr>
              <tr>
                <td>单柜功耗</td>
                <td class="c-amber">39 ~ 52kW</td>
                <td class="c-green">64 ~ 120kW</td>
                <td class="c-red">供电系统需重构</td>
              </tr>
              <tr>
                <td>单柜重量</td>
                <td>~1000 ~ 1200kg</td>
                <td class="c-red">~1500 ~ 2000kg</td>
                <td>承重 + 管路 + 冷却液</td>
              </tr>
              <tr>
                <td>风扇噪声</td>
                <td class="c-red">~80dB</td>
                <td class="c-green">~60dB（风扇降速）</td>
                <td>运维环境改善</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-green">
          <div class="callout-title c-green">液冷带来的建造范式变化</div>
          <p>液冷不仅是散热方式升级，更引发 L1 建设的连锁变化：① <strong>管路系统</strong>--需预留 CDU 一次/二次回路管路，架空地板或顶部管廊空间增加；② <strong>供电升级</strong>--单柜 100kW+ 需要高密母线或 HVDC，传统 PDU 不可行；③ <strong>承重升级</strong>--液冷机柜满载 2000kg，楼板需 20kN/㎡；④ <strong>防漏体系</strong>--漏水检测绳 + 防漏堰 + 应急关断阀。详见第 3 章暖通系统与第 9 章 AI DC 建设要点。</p>
        </div>
      </div>

      <!-- 11.3 超节点建设分析 -->
      <div class="sub-h">A3 超节点 & 950 超节点建设分析</div>

      <div class="callout bg-cyan">
        <div class="callout-title c-cyan">超节点概念</div>
        <p>"超节点"是华为提出的机柜级智算集成单元，将 Atlas 服务器、TOR 交换机、供电分配、散热管理预集成在单柜内，实现<em>到货即部署、上电即训练</em>。A3 与 950 代表两种不同密度等级的超节点方案，面向不同建设场景。以下分析基于公开资料整理。</p>
      </div>

      <!-- A3 + 950 物理形态 -->
      <div class="grid-2">
        <div class="card">
          <h3><span class="h3-icon">[03]</span> A3 超节点 -- 基础物理形态</h3>
          <dl class="two-col">
            <dt>定位</dt><dd>标准密度训练超节点（风冷 / 混合散热）</dd>
            <dt>机柜规格</dt><dd>42U，600 × 1200 × 2000mm</dd>
            <dt>计算节点</dt><dd>6 ~ 8 台 Atlas 4U 服务器</dd>
            <dt>NPU 总数</dt><dd>48 ~ 64 颗 Ascend 910B</dd>
            <dt>网络</dt><dd>柜顶 1 ~ 2 台 200G / 400G 交换机</dd>
            <dt>单柜功耗</dt><dd class="c-amber">~40 ~ 55kW</dd>
            <dt>散热方式</dt><dd>风冷为主 + 列间空调 + 热通道封闭</dd>
            <dt>可选辅助</dt><dd>后门换热器（提升至 ~55kW）</dd>
            <dt>供电方式</dt><dd>380V AC 母线槽 + 智能 PDU</dd>
            <dt>满载重量</dt><dd>~1000 ~ 1300kg</dd>
            <dt>楼板承重</dt><dd>≥ 12 kN/㎡</dd>
            <dt>冷却液</dt><dd>-（风冷无冷却液）</dd>
          </dl>
          <div style="margin-top:16px; display:flex; justify-content:center;">
            <div class="rack" style="width:160px;">
              <div class="rack-frame">
                <div class="rack-u" style="justify-content:center;font-size:10px;color:var(--accent-violet);">TOR Switch</div>
                <div class="rack-unit bg-cyan" style="height:28px;font-size:9px;">Node 8 (4U)</div>
                <div class="rack-u" style="font-size:8px;color:var(--text-muted);text-align:center;">...</div>
                <div class="rack-unit bg-cyan" style="height:28px;font-size:9px;">Node 7 (4U)</div>
                <div class="rack-u" style="font-size:8px;color:var(--text-muted);text-align:center;">...</div>
                <div class="rack-unit bg-cyan" style="height:28px;font-size:9px;">Node 2 (4U)</div>
                <div class="rack-u" style="font-size:8px;color:var(--text-muted);text-align:center;">...</div>
                <div class="rack-unit bg-cyan" style="height:28px;font-size:9px;">Node 1 (4U)</div>
                <div class="rack-unit bg-amber" style="height:14px;font-size:8px;">PDU</div>
              </div>
            </div>
          </div>
        </div>

        <div class="card">
          <h3><span class="h3-icon">[04]</span> 950 超节点 -- 基础物理形态</h3>
          <dl class="two-col">
            <dt>定位</dt><dd>超高密度液冷训练超节点</dd>
            <dt>机柜规格</dt><dd>42U / 48U，600 × 1300/1500 × 2300mm</dd>
            <dt>计算节点</dt><dd>8 ~ 12 台液冷 Atlas 服务器</dd>
            <dt>NPU 总数</dt><dd>64 ~ 96 颗 Ascend 910B / 910C</dd>
            <dt>网络</dt><dd>柜顶 2 台 400G 交换机（Rail-Optimized）</dd>
            <dt>单柜功耗</dt><dd class="c-red">~80 ~ 100+kW</dd>
            <dt>散热方式</dt><dd class="c-green">冷板液冷（NPU + CPU）+ 风冷辅助</dd>
            <dt>液冷管路</dt><dd>集成 Manifold + 快插接头</dd>
            <dt>供电方式</dt><dd>高压母线 / 750VDC HVDC</dd>
            <dt>满载重量</dt><dd class="c-red">~1500 ~ 2000kg</dd>
            <dt>楼板承重</dt><dd class="c-red">≥ 20 kN/㎡</dd>
            <dt>冷却液</dt><dd>乙二醇水溶液（25 ~ 40°C 进水）</dd>
          </dl>
          <div style="margin-top:16px; display:flex; justify-content:center;">
            <div class="rack" style="width:160px;">
              <div class="rack-frame">
                <div class="rack-u" style="justify-content:center;font-size:10px;color:var(--accent-violet);">TOR × 2</div>
                <div class="rack-u" style="justify-content:center;font-size:9px;color:var(--accent-green);">Manifold 供回液</div>
                <div class="rack-unit bg-green" style="height:28px;font-size:9px;">LQ Node 10</div>
                <div class="rack-u" style="font-size:8px;color:var(--text-muted);text-align:center;">...</div>
                <div class="rack-unit bg-green" style="height:28px;font-size:9px;">LQ Node 6</div>
                <div class="rack-u" style="font-size:8px;color:var(--text-muted);text-align:center;">...</div>
                <div class="rack-unit bg-green" style="height:28px;font-size:9px;">LQ Node 2</div>
                <div class="rack-u" style="font-size:8px;color:var(--text-muted);text-align:center;">...</div>
                <div class="rack-unit bg-green" style="height:28px;font-size:9px;">LQ Node 1</div>
                <div class="rack-unit bg-violet" style="height:14px;font-size:8px;">CDU / 配电</div>
              </div>
            </div>
          </div>
        </div>
      </div>

      <!-- 工程问题对比 -->
      <div class="card">
        <h3><span class="h3-icon">[05]</span> 项目建设阶段工程问题对比</h3>
        <p>两类超节点在项目建设阶段面临截然不同的工程挑战。A3 超节点可在现有机房基础上改造部署，950 超节点则要求从建筑结构开始全栈适配：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>工程问题</th><th>A3 超节点（~50kW/柜）</th><th>950 超节点（~100kW/柜）</th><th>差异分析</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-amber">供电容量</span></td>
                <td>380V 母线槽 + 智能 PDU 可满足</td>
                <td class="c-red">需 HVDC 750VDC 或高密母线，传统 PDU 不可行</td>
                <td>950 供电链路需重构，减少 AC-DC 转换级数</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">散热系统</span></td>
                <td>列间空调 + 热通道封闭 + 可选后门换热</td>
                <td class="c-red">冷板液冷必选 + CDU + 一次/二次管路</td>
                <td>A3 在风冷上限附近运行；950 必须液冷</td>
              </tr>
              <tr>
                <td><span class="badge badge-blue">楼板承重</span></td>
                <td>≥ 12 kN/㎡（部分老旧机房需加固）</td>
                <td class="c-red">≥ 20 kN/㎡（新建或大规模加固）</td>
                <td>950 含冷却液 + 管路，重量接近 A3 的 2 倍</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">管路预留</span></td>
                <td>仅电力线缆 + 光纤桥架</td>
                <td class="c-red">液冷供回水管 + 电力 + 光纤三层桥架</td>
                <td>950 需额外预留液冷管路通道（架空 / 管廊）</td>
              </tr>
              <tr>
                <td><span class="badge badge-red">防漏体系</span></td>
                <td>-（无需）</td>
                <td class="c-red">漏水检测绳 + 防漏堰 + 地漏 + 应急关断</td>
                <td>950 液冷区域需完整的防漏 + 排水设计</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">网络布线</span></td>
                <td>48 ~ 64 根光纤（8 口/节点 × 6~8 节点）</td>
                <td>64 ~ 96 根光纤 + Rail 分组布线</td>
                <td>950 节点更多，需 Rail-Optimized 布线策略</td>
              </tr>
              <tr>
                <td><span class="badge badge-muted">空间规划</span></td>
                <td>标准机柜位 600 × 1200mm</td>
                <td>加宽加深 600 × 1300/1500mm</td>
                <td>950 占地面积更大，单柜位需重新规划</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">部署方式</span></td>
                <td>可改造现有机房（满足承重+供电条件下）</td>
                <td class="c-amber">推荐新建液冷专用机房或模块化预制</td>
                <td>A3 改造门槛低；950 改造成本高、周期长</td>
              </tr>
              <tr>
                <td><span class="badge badge-cyan">运维门槛</span></td>
                <td>标准风冷运维，人员培训成本低</td>
                <td class="c-amber">需液冷专项运维技能（管路 / CDU / 换液）</td>
                <td>950 运维人员需液冷系统操作资质</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- 建设决策 -->
      <div class="card">
        <h3><span class="h3-icon">[06]</span> 超节点选型与建设决策框架</h3>
        <div style="margin-top:16px;">
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-cyan">
              <div class="flow-node-title">单柜功率需求</div>
              <div class="flow-node-desc">评估算力规模</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-amber">
              <div class="flow-node-title">≤ 55kW/柜？</div>
              <div class="flow-node-desc">是 -> A3 超节点<br>否 -> 950 超节点</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-green">
              <div class="flow-node-title">机房条件评估</div>
              <div class="flow-node-desc">承重 / 层高 / 供电</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-violet">
              <div class="flow-node-title">新建 / 改造</div>
              <div class="flow-node-desc">匹配方案</div>
            </div>
          </div>
        </div>
        <div class="grid-2" style="margin-top:20px;">
          <div class="compare-box bg-cyan">
            <div class="compare-title c-cyan">选 A3 超节点（风冷 / 混合）</div>
            <ul>
              <li>单柜功率 ≤ 55kW，NPU 数量 48 ~ 64 颗</li>
              <li>现有机房改造可承接（承重 ≥ 12kN/㎡）</li>
              <li>运维团队有风冷经验，液冷运维能力不足</li>
              <li>建设周期要求短，快速上线</li>
              <li>推理 + 中小规模训练混合负载</li>
              <li>预算敏感，规避液冷管路建设成本</li>
            </ul>
          </div>
          <div class="compare-box bg-green">
            <div class="compare-title c-green">选 950 超节点（液冷）</div>
            <ul>
              <li>单柜功率 80 ~ 100+kW，NPU 数量 64 ~ 96 颗</li>
              <li>新建液冷专用机房或模块化预制</li>
              <li>大规模训练集群（千卡 / 万卡级）</li>
              <li>PUE 目标 ≤ 1.2（政策驱动或成本驱动）</li>
              <li>具备液冷运维团队或托管运维</li>
              <li>高密度部署节省机房面积和空间</li>
            </ul>
          </div>
        </div>
        <div class="callout bg-violet" style="margin-top:16px;">
          <div class="callout-title c-violet">建设匹配总结</div>
          <p>超节点选型的本质是<strong>密度与基础设施成熟度的匹配</strong>。A3 超节点是"服务器升级 + 机房微调"的渐进路径，适合从传统 DC 向 AI DC 过渡；950 超节点是"全栈重构 + 液冷必选"的跨越路径，适合新建大规模 AI 算力中心。两者的共同建设要求：供电系统（第 2 章）需评估单柜 50~100kW 的供电能力，暖通系统（第 3 章）需匹配散热方案，机柜布线（第 4 章）需规划高密度光纤走线，DCIM（第 7 章）需升级液冷监测能力。</p>
        </div>
      </div>

      <!-- 华为 vs NVIDIA 竞品对比 -->
      <div class="card">
        <h3><span class="h3-icon">[07]</span> 华为 Atlas vs NVIDIA DGX -- 建造维度对比</h3>
        <p>从项目建设视角对比国产（华为 Atlas）与国际主流（NVIDIA DGX）AI 计算平台，核心关注<strong>功耗、散热、尺寸、网络和供应链</strong>对 DC 建设的影响：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>参数维度</th><th>华为 Atlas 800T A2</th><th>NVIDIA DGX H100</th><th>建造影响</th></tr>
            </thead>
            <tbody>
              <tr>
                <td>AI 芯片</td>
                <td>8 × Ascend 910B</td>
                <td>8 × H100 SXM5</td>
                <td>算力密度相当</td>
              </tr>
              <tr>
                <td>单芯片 TDP</td>
                <td class="c-cyan">~310W</td>
                <td class="c-amber">~700W</td>
                <td class="c-red">H100 单芯片功耗更高，散热压力更大</td>
              </tr>
              <tr>
                <td>单节点功耗</td>
                <td class="c-cyan">~6.5kW（风冷可行）</td>
                <td class="c-amber">~10.2kW（液冷推荐）</td>
                <td>H100 节点更早需要液冷</td>
              </tr>
              <tr>
                <td>外形</td>
                <td>4U（447×710×176mm）</td>
                <td>8U（440×820×352mm）</td>
                <td>DGX 更高，单柜节点数更少</td>
              </tr>
              <tr>
                <td>单柜部署</td>
                <td class="c-green">6~8 节点 / 42U</td>
                <td>3~4 节点 / 42U</td>
                <td>Atlas 单柜算力密度更高</td>
              </tr>
              <tr>
                <td>单柜功耗</td>
                <td>39~52 kW</td>
                <td class="c-amber">31~41 kW（但芯片功耗更高）</td>
                <td>Atlas 靠数量、DGX 靠单芯片性能</td>
              </tr>
              <tr>
                <td>机内互联</td>
                <td>HCCS（~392 GB/s）</td>
                <td class="c-green">NVLink4（900 GB/s）</td>
                <td>NVLink 带宽优势显著</td>
              </tr>
              <tr>
                <td>机间网络</td>
                <td>200GE RoCE</td>
                <td>400G InfiniBand / RoCE</td>
                <td>DGX 网络带宽更高，Fat-Leaf 规模更大</td>
              </tr>
              <tr>
                <td>液冷支持</td>
                <td class="c-green">有冷板液冷版本</td>
                <td class="c-green">原厂冷板液冷标配</td>
                <td>两者均支持液冷，DGX 更早标配</td>
              </tr>
              <tr>
                <td>软件生态</td>
                <td>CANN + MindSpore</td>
                <td class="c-green">CUDA（生态成熟）</td>
                <td>不影响 DC 建设，影响应用迁移</td>
              </tr>
              <tr>
                <td>供应链</td>
                <td class="c-green">国产自主可控</td>
                <td class="c-red">出口管制风险</td>
                <td>国产化 DC 选型的关键考量</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-amber">
          <div class="callout-title c-amber">对 DC 建设的差异化影响</div>
          <p>① <strong>散热设计</strong>：H100 单芯片 700W 意味着 DGX 机柜更早需要液冷（3~4 节点即达 40kW），而 Atlas 可用风冷支撑 6 节点（39kW）；② <strong>单柜算力密度</strong>：Atlas 靠更多节点（8 vs 4）在单柜内实现 64 颗 NPU，对供电和承重要求更高但空间效率更优；③ <strong>网络规模</strong>：DGX 的 400G IB 需要更大规模的 Fat-Tree（更多 Core 交换机），Atlas 200G RoCE 网络成本更低但单端口带宽较低；④ <strong>供应链安全</strong>：Ascend 910B 为国产自主芯片，不受出口管制影响，是政务/金融/国防 DC 的必选项。</p>
        </div>
      </div>

      <!-- 关键参数统计 -->
      <div class="stat-row" style="margin-top:20px;">
        <div class="stat">
          <div class="stat-value">55<span style="font-size:14px;">kW</span></div>
          <div class="stat-label">A3 单柜功率</div>
        </div>
        <div class="stat">
          <div class="stat-value">100<span style="font-size:14px;">kW+</span></div>
          <div class="stat-label">950 单柜功率</div>
        </div>
        <div class="stat">
          <div class="stat-value">96</div>
          <div class="stat-label">950 单柜 NPU 数</div>
        </div>
        <div class="stat">
          <div class="stat-value">20<span style="font-size:14px;">kN/㎡</span></div>
          <div class="stat-label">950 楼板承重要求</div>
        </div>
      </div>
    </section>

    <!-- ====================== 12 液冷DC建设核心要点 ====================== -->
    <section class="section" id="sec-liquid">
      <div class="section-title">液冷 DC 建设核心要点</div>
      <div class="section-subtitle">为什么液冷成为必选、与风冷建设的范式差异、当前核心工程要点</div>

      <div class="callout bg-green">
        <div class="callout-title c-green">本章定位与关联</div>
        <p>第 3 章讲解了液冷的基本原理（冷板/浸没/CDU 管路），第 9 章指出液冷是 AI DC 的必选项，第 11 章分析了 950 超节点的液冷工程问题。本章在此基础之上，<strong>系统性回答三个问题</strong>：液冷为什么变得如此重要？与风冷建设到底差在哪里？当前项目落地最核心的工程要点是什么？</p>
      </div>

      <!-- 12.1 为什么重要 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> 液冷崛起：为什么变得如此重要</h3>
        <p>液冷从"可选优化"变为"必选基座"，背后是<strong>五重驱动力</strong>同时叠加，形成不可逆的产业趋势：</p>

        <div class="sub-h" style="margin-top:16px;">驱动力 1：芯片功耗爆炸 -- 风冷散热物理极限已被突破</div>
        <p>单颗 AI 芯片 TDP 在 5 年内增长 4 倍，机柜功率密度远超风冷 30kW/柜的天花板：</p>
        <div style="margin-top:16px;">
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">V100（2018）-- 8 卡节点 ~2.5kW</span>
              <span class="gauge-value c-green">300W</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:25%;background:var(--accent-green);"></div></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">A100 / Ascend 910B（2021）-- 8 卡节点 ~6.5kW</span>
              <span class="gauge-value c-cyan">400W</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:33%;background:var(--accent-cyan);"></div></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">H100（2023）-- 8 卡节点 ~10kW</span>
              <span class="gauge-value c-amber">700W</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:58%;background:var(--accent-amber);"></div></div>
          </div>
          <div class="gauge">
            <div class="gauge-header">
              <span class="gauge-label">H200 / B200（2024-2025）-- 整柜 ~120kW+</span>
              <span class="gauge-value c-red">1200W+</span>
            </div>
            <div class="gauge-bar"><div class="gauge-fill" style="width:100%;background:linear-gradient(90deg,var(--accent-red),var(--accent-violet));"></div></div>
          </div>
          <div class="gauge-ticks"><span>0W</span><span>300W</span><span>600W</span><span>900W</span><span>1200W</span></div>
        </div>
        <div class="callout bg-red" style="margin-top:16px;">
          <div class="callout-title c-red">物理极限的铁律</div>
          <p>空气比热容仅 1.0 kJ/(kg·K)，水的比热容是空气的 <strong>4 倍</strong>，导热系数是空气的 <strong>24 倍</strong>。当单柜超过 30kW，风冷需要的风量和风速会产生<em>气流噪声、局部涡流、旁路气流</em>等一系列问题，工程上已不可行。这不是"液冷更好"的问题，而是<strong>"风冷做不到"</strong>的问题。</p>
        </div>

        <div class="sub-h">驱动力 2：PUE 政策强制 -- 风冷无法满足能效门槛</div>
        <div class="table-wrap">
          <table class="dc-table">
            <thead>
              <tr><th>政策要求</th><th>PUE 目标</th><th>风冷可达</th><th>液冷可达</th><th>风冷达标？</th></tr>
            </thead>
            <tbody>
              <tr>
                <td>东数西算枢纽节点（新建）</td>
                <td class="c-red">≤ 1.25</td>
                <td>1.4 ~ 1.6</td>
                <td class="c-green">1.1 ~ 1.2</td>
                <td><span class="badge badge-red">不可行</span></td>
              </tr>
              <tr>
                <td>一线城市（北上深新建）</td>
                <td class="c-amber">≤ 1.3</td>
                <td>1.4 ~ 1.6</td>
                <td class="c-green">1.1 ~ 1.2</td>
                <td><span class="badge badge-red">不可行</span></td>
              </tr>
              <tr>
                <td>工信部 2025 目标</td>
                <td class="c-amber">≤ 1.3</td>
                <td>1.4 ~ 1.6</td>
                <td class="c-green">1.1 ~ 1.2</td>
                <td><span class="badge badge-red">不可行</span></td>
              </tr>
              <tr>
                <td>绿色先进 DC 示范</td>
                <td class="c-green">≤ 1.2</td>
                <td class="c-red">无法达到</td>
                <td class="c-green">1.1 ~ 1.15</td>
                <td><span class="badge badge-red">不可行</span></td>
              </tr>
            </tbody>
          </table>
        </div>

        <div class="sub-h">驱动力 3-5：经济性拐点 + 水资源 + 碳排放</div>
        <div class="grid-3">
          <div class="compare-box bg-cyan">
            <div class="compare-title c-cyan">经济性拐点</div>
            <ul>
              <li>液冷初投资比风冷高 15~30%</li>
              <li>但 >30kW/柜 时风冷需更多空调+更大空间</li>
              <li>液冷节能 30~40%，年电费节省显著</li>
              <li><strong>TCO 回收期：3~5 年</strong>（高密度场景）</li>
              <li>密度越高，液冷经济优势越大</li>
            </ul>
          </div>
          <div class="compare-box bg-blue">
            <div class="compare-title c-blue">水资源节约</div>
            <ul>
              <li>风冷冷却塔蒸发耗水 ~1.8 L/kWh</li>
              <li>液冷高水温运行，冷却塔蒸发量大减</li>
              <li>液冷耗水 ~0.5 L/kWh</li>
              <li><strong>节水 70%+</strong></li>
              <li>WUE 从 ~1.0 降至 ~0.3</li>
            </ul>
          </div>
          <div class="compare-box bg-green">
            <div class="compare-title c-green">碳排放降低</div>
            <ul>
              <li>制冷能耗降低 60%（压缩机大幅关停）</li>
              <li>PUE 从 1.5 降至 1.15 -> 总能耗降 23%</li>
              <li>配合绿电 -> CUE 大幅下降</li>
              <li>助力碳达峰/碳中和目标</li>
              <li>ESG 评级加分项</li>
            </ul>
          </div>
        </div>
      </div>

      <!-- 12.2 范式差异全景对比 -->
      <div class="card">
        <h3><span class="h3-icon">[02]</span> 风冷 vs 液冷：建设范式全景对比</h3>
        <p>液冷不仅是散热方式的替换，而是引发<strong>建筑结构、供电架构、管路系统、运维体系、建设流程</strong>的连锁重构。以下从 15 个维度对比两种建设范式：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>维度</th><th>风冷建设范式</th><th>液冷建设范式</th><th>差异本质</th></tr>
            </thead>
            <tbody>
              <tr>
                <td>散热介质</td>
                <td>空气（比热容 1.0 kJ/kg·K）</td>
                <td class="c-green">水/冷却液（比热容 4.2 kJ/kg·K）</td>
                <td>散热能力提升 4~24 倍</td>
              </tr>
              <tr>
                <td>单柜功率上限</td>
                <td class="c-red">~30 kW/柜</td>
                <td class="c-green">100~150+ kW/柜</td>
                <td>密度天花板提升 5 倍</td>
              </tr>
              <tr>
                <td>建筑承重</td>
                <td>8~12 kN/㎡</td>
                <td class="c-red">15~25 kN/㎡</td>
                <td>结构设计需重新评估</td>
              </tr>
              <tr>
                <td>管路系统</td>
                <td>无冷却液管路（仅风管/水管到空调）</td>
                <td class="c-amber">一次/二次液冷管路 + Manifold</td>
                <td>新增完整管路子系统</td>
              </tr>
              <tr>
                <td>供电架构</td>
                <td>380V AC + PDU 可满足</td>
                <td class="c-amber">高密母线 / HVDC 750VDC</td>
                <td>供电链路需同步升级</td>
              </tr>
              <tr>
                <td>进水温度</td>
                <td>7~12°C（冷冻水）</td>
                <td class="c-green">25~50°C（高水温）</td>
                <td>全年自然冷却成为可能</td>
              </tr>
              <tr>
                <td>防漏体系</td>
                <td>-（无需）</td>
                <td class="c-red">检测绳 + 防漏堰 + 应急关断</td>
                <td>新增安全子系统</td>
              </tr>
              <tr>
                <td>空调系统</td>
                <td>CRAH + 列间空调（主力）</td>
                <td class="c-cyan">列间空调（辅助 30% 热量）</td>
                <td>空调从主力降为辅助</td>
              </tr>
              <tr>
                <td>通道封闭</td>
                <td>必需（冷热气流分离）</td>
                <td>可选（液冷后散热量大减）</td>
                <td>封闭要求降低</td>
              </tr>
              <tr>
                <td>噪声环境</td>
                <td class="c-red">~80 dB（高转速风扇）</td>
                <td class="c-green">~60 dB（风扇降速/取消）</td>
                <td>运维环境显著改善</td>
              </tr>
              <tr>
                <td>PUE</td>
                <td class="c-amber">1.4 ~ 1.6</td>
                <td class="c-green">1.1 ~ 1.2</td>
                <td>能效提升 20~30%</td>
              </tr>
              <tr>
                <td>建设周期</td>
                <td>18~24 个月</td>
                <td class="c-amber">12~18 个月（模块化加速）</td>
                <td>预制化程度更高</td>
              </tr>
              <tr>
                <td>初投资</td>
                <td class="c-green">基准</td>
                <td class="c-red">+15~30%</td>
                <td>管路/CDU/冷板增加成本</td>
              </tr>
              <tr>
                <td>运维复杂度</td>
                <td class="c-green">低（风冷运维成熟）</td>
                <td class="c-amber">高（液冷专项技能+换液）</td>
                <td>人员培训成本增加</td>
              </tr>
              <tr>
                <td>改造可行性</td>
                <td>-</td>
                <td class="c-red">改造难度高，推荐新建</td>
                <td>管路/承重/层高限制</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-violet">
          <div class="callout-title c-violet">范式差异的本质</div>
          <p>风冷建设以<strong>"气流组织"</strong>为核心--设计冷热通道、计算风量、选配空调。液冷建设以<strong>"流体管理"</strong>为核心--设计管路拓扑、计算流量/压损、选配 CDU、防控漏液。这是从<em>空气工程</em>到<em>流体工程</em>的专业跨越，建设团队需要引入暖通管路工程师和液冷专项运维人员。</p>
        </div>
      </div>

      <!-- 12.3 六大核心要点 -->
      <div class="sub-h">液冷建设六大核心要点</div>

      <!-- 要点1: CDU -->
      <div class="card">
        <h3><span class="h3-icon">[03]</span> 要点 1：CDU 选型与管路架构</h3>
        <p>CDU（Coolant Distribution Unit）是液冷系统的"心脏"，负责一次侧与二次侧的换热、流量分配、过滤和监测。CDU 的选型直接决定管路拓扑、冗余水平和扩展能力：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>CDU 类型</th><th>部署位置</th><th>服务范围</th><th>冗余方式</th><th>适用场景</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><span class="badge badge-cyan">柜级 CDU</span></td>
                <td>机柜内底部/侧面</td>
                <td>单柜 8~12 节点</td>
                <td>N+1 柜间冗余</td>
                <td>超节点 / 模块化</td>
              </tr>
              <tr>
                <td><span class="badge badge-green">列级 CDU</span></td>
                <td>机柜列端</td>
                <td>4~8 柜</td>
                <td>N+1 / 2N</td>
                <td>中型 AI DC 主流</td>
              </tr>
              <tr>
                <td><span class="badge badge-violet">机房级 CDU</span></td>
                <td>独立冷源机房</td>
                <td>整机房 20+ 柜</td>
                <td>2N</td>
                <td>超大规模 DC</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div style="margin-top:16px;">
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-blue">
              <div class="flow-node-title">室外干冷器/冷却塔</div>
              <div class="flow-node-desc">一次侧散热<br>30~35°C</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-violet">
              <div class="flow-node-title">CDU 换热单元</div>
              <div class="flow-node-desc">板式换热器<br>一次/二次隔离</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-green">
              <div class="flow-node-title">二次侧供液管</div>
              <div class="flow-node-desc">25~40°C 供液<br>不锈钢/EPDM 软管</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-cyan">
              <div class="flow-node-title">Manifold 分配</div>
              <div class="flow-node-desc">柜内供回液分配<br>快插接头对接</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-amber">
              <div class="flow-node-title">冷板（NPU/CPU）</div>
              <div class="flow-node-desc">铜底板贴芯片<br>导热液带走热量</div>
            </div>
          </div>
        </div>
        <div class="callout bg-cyan" style="margin-top:16px;">
          <div class="callout-title c-cyan">管路设计关键参数</div>
          <p><strong>流量计算</strong>：Q = P / (c × ΔT)，其中 P 为热量(kW)、c 为比热容(kJ/kg·K)、ΔT 为供回水温差(°C)。典型 100kW 柜、ΔT=10°C 时流量约 2.4 m³/h。<strong>管径选型</strong>：流速控制在 0.5~1.5 m/s，过大产生噪声和压损，过小导致管径过大。<strong>压损控制</strong>：二次侧总压损 ≤ 0.3 MPa，CDU 水泵扬程需覆盖管路+冷板+Manifold 总阻力。</p>
        </div>
      </div>

      <!-- 要点2: 高水温 -->
      <div class="card">
        <h3><span class="h3-icon">[04]</span> 要点 2：高水温策略与自然冷却协同</h3>
        <p>液冷最核心的能效杠杆不是"液冷替代风冷"本身，而是<strong>高进水温度</strong>带来的全年自然冷却能力。这是液冷 PUE 能降至 1.1 的根本原因：</p>
        <div class="grid-2" style="margin-top:16px;">
          <div>
            <dl class="two-col">
              <dt>风冷冷冻水</dt><dd>7/12°C -- 全年需压缩机制冷</dd>
              <dt>液冷标准水温</dt><dd class="c-cyan">25/35°C -- 大部分季节可自然冷却</dd>
              <dt>液冷高水温</dt><dd class="c-green">40/50°C -- 几乎全年自然冷却</dd>
              <dt>自然冷却切换</dt><dd>室外湿球温度 < 供水温度 - 5°C 时启用板换</dd>
              <dt>压缩机状态</dt><dd class="c-green">自然冷却时完全关停</dd>
            </dl>
          </div>
          <div>
            <div class="gauge">
              <div class="gauge-header">
                <span class="gauge-label">北方寒冷地区（自然冷却占比）</span>
                <span class="gauge-value c-green">95%</span>
              </div>
              <div class="gauge-bar"><div class="gauge-fill" style="width:95%;background:var(--accent-green);"></div></div>
            </div>
            <div class="gauge">
              <div class="gauge-header">
                <span class="gauge-label">温带地区（自然冷却占比）</span>
                <span class="gauge-value c-cyan">75%</span>
              </div>
              <div class="gauge-bar"><div class="gauge-fill" style="width:75%;background:var(--accent-cyan);"></div></div>
            </div>
            <div class="gauge">
              <div class="gauge-header">
                <span class="gauge-label">南方热带地区（自然冷却占比）</span>
                <span class="gauge-value c-amber">40%</span>
              </div>
              <div class="gauge-bar"><div class="gauge-fill" style="width:40%;background:var(--accent-amber);"></div></div>
            </div>
          </div>
        </div>
        <div class="callout bg-green" style="margin-top:16px;">
          <div class="callout-title c-green">为什么水温可以这么高？</div>
          <p>冷板液冷的冷板直接贴在芯片表面，热阻极低（~0.01 K/W），即使进水 40°C，芯片结温也能控制在 85°C 以下（安全阈值 ~95°C）。而风冷需要空气先经过散热鳍片再带走热量，热阻链路长，必须维持较低的冷通道温度（18~22°C）才能保证芯片不降频。<strong>高水温 = 压缩机关停 = PUE 逼近 1.0</strong>。</p>
        </div>
      </div>

      <!-- 要点3: 防漏 -->
      <div class="card">
        <h3><span class="h3-icon">[05]</span> 要点 3：防漏体系 -- 三重防护设计</h3>
        <p>漏液是液冷建设最被关注的风险。成熟的液冷 DC 采用<strong>"预防-检测-应急"三重防护</strong>体系，使漏液概率和影响降至极低：</p>
        <div class="layer-stack" style="margin-top:16px;">
          <div class="layer-row">
            <div class="layer-label bg-green">L1 · 预防层</div>
            <div class="layer-body bg-green">
              <span class="layer-chip">盲插快接头（UDC/QD3）</span>
              <span class="layer-chip">双道密封圈</span>
              <span class="layer-chip">管路压力监测</span>
              <span class="layer-chip">EPDM 防腐软管</span>
              <span class="layer-chip">出厂保压测试</span>
              <span class="layer-chip">管路色标管理</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-cyan">L2 · 检测层</div>
            <div class="layer-body bg-cyan">
              <span class="layer-chip">漏水检测绳（定位 ±1m）</span>
              <span class="layer-chip">液位传感器</span>
              <span class="layer-chip">流量差监测（供-回差）</span>
              <span class="layer-chip">湿度异常报警</span>
              <span class="layer-chip">DCIM 实时联动</span>
            </div>
          </div>
          <div class="layer-row">
            <div class="layer-label bg-red">L3 · 应急层</div>
            <div class="layer-body bg-red">
              <span class="layer-chip">应急关断阀（自动切断）</span>
              <span class="layer-chip">防漏堰（拦截漫流）</span>
              <span class="layer-chip">地漏+排水沟</span>
              <span class="layer-chip">声光报警+短信通知</span>
              <span class="layer-chip">UPS 不间断水泵</span>
              <span class="layer-chip">应急预案演练</span>
            </div>
          </div>
        </div>
        <div class="callout bg-red" style="margin-top:16px;">
          <div class="callout-title c-red">漏液场景与处置流程</div>
          <p><strong>场景</strong>：快插接头密封老化 -> 微量渗漏 -> 漏水检测绳触发 -> DCIM 报警 -> 应急关断阀自动关闭该支路 -> CDU 切换至备用回路 -> 维修人员到场更换接头 -> 恢复供液。全程 IT 负载不中断（冷板热容 + 风冷辅助可维持 3~5 分钟过渡）。</p>
        </div>
      </div>

      <!-- 要点4: 承重 -->
      <div class="card">
        <h3><span class="h3-icon">[06]</span> 要点 4：承重与结构适配</h3>
        <p>液冷机柜满载重量可达传统风冷机柜的 <strong>2 倍</strong>，且管路+冷却液增加持续荷载。建筑结构必须从设计阶段就预评估：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>荷载项</th><th>风冷机柜</th><th>液冷机柜</th><th>增幅</th></tr>
            </thead>
            <tbody>
              <tr><td>机柜自重</td><td>~150 kg</td><td>~200 kg（加宽加固）</td><td>+33%</td></tr>
              <tr><td>服务器重量</td><td>6 × 120 = 720 kg</td><td>10 × 130 = 1300 kg</td><td class="c-red">+80%</td></tr>
              <tr><td>冷却液重量</td><td>0</td><td>~100~200 kg（管路+液量）</td><td class="c-red">新增</td></tr>
              <tr><td>Manifold+管路</td><td>0</td><td>~50~80 kg</td><td class="c-red">新增</td></tr>
              <tr><td>满载总重</td><td>~1000 kg</td><td class="c-red">~1800~2000 kg</td><td class="c-red">+100%</td></tr>
              <tr><td>楼板承重要求</td><td>≥ 10 kN/㎡</td><td class="c-red">≥ 20 kN/㎡</td><td class="c-red">+100%</td></tr>
            </tbody>
          </table>
        </div>
        <div class="grid-2" style="margin-top:16px;">
          <div class="callout bg-amber">
            <div class="callout-title c-amber">新建项目</div>
            <p>结构设计阶段即按液冷荷载预留（20~25 kN/㎡），一次成型。重点区域：电池室 ≥15 kN/㎡、发电机房 ≥20 kN/㎡、管廊 ≥10 kN/㎡。</p>
          </div>
          <div class="callout bg-red">
            <div class="callout-title c-red">改造项目</div>
            <p>需委托结构工程师评估现有楼板承载力。不满足时需<strong>加固方案</strong>（碳纤维加固、钢梁加固、减少单柜节点数降载）。部分老旧建筑无法加固，只能新建。</p>
          </div>
        </div>
      </div>

      <!-- 要点5: 混合散热 -->
      <div class="card">
        <h3><span class="h3-icon">[07]</span> 要点 5：混合散热气流组织</h3>
        <p>冷板液冷通常覆盖 NPU/CPU 热量（约占 70%），剩余 30%（内存、硬盘、电源、主板）仍需风冷带走。<strong>液冷与风冷的协同设计</strong>是建设中的难点：</p>
        <div style="margin-top:16px;">
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-green">
              <div class="flow-node-title">液冷回路</div>
              <div class="flow-node-desc">NPU + CPU 热量<br>~70% 总热负荷</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-cyan">
              <div class="flow-node-title">冷板 -> CDU -> 室外</div>
              <div class="flow-node-desc">高水温散热<br>自然冷却为主</div>
            </div>
          </div>
          <div style="text-align:center;margin:8px 0;color:var(--text-muted);font-size:12px;">+ 同时进行 +</div>
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-amber">
              <div class="flow-node-title">风冷回路</div>
              <div class="flow-node-desc">内存/硬盘/电源热量<br>~30% 总热负荷</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-blue">
              <div class="flow-node-title">服务器风扇 -> 列间空调</div>
              <div class="flow-node-desc">风扇降速运行<br>空调小容量配置</div>
            </div>
          </div>
        </div>
        <div class="grid-3" style="margin-top:16px;">
          <div class="compare-box bg-green">
            <div class="compare-title c-green">风扇策略变化</div>
            <ul>
              <li>液冷后风扇转速可降 50~70%</li>
              <li>BMC 根据 NPU 进出水温自动调速</li>
              <li>噪声从 ~80dB 降至 ~60dB</li>
              <li>风扇故障率下降，寿命延长</li>
            </ul>
          </div>
          <div class="compare-box bg-cyan">
            <div class="compare-title c-cyan">空调配置变化</div>
            <ul>
              <li>空调容量仅需传统方案的 30~40%</li>
              <li>可减少列间空调数量</li>
              <li>冷冻水需求量大减</li>
              <li>冷水机组可小型化</li>
            </ul>
          </div>
          <div class="compare-box bg-amber">
            <div class="compare-title c-amber">通道封闭变化</div>
            <ul>
              <li>散热量大减 -> 通道封闭要求降低</li>
              <li>可不封闭或仅做简单隔断</li>
              <li>冷热气流混合影响减小</li>
              <li>但仍建议保留以优化风冷效率</li>
            </ul>
          </div>
        </div>
      </div>

      <!-- 要点6: 供电协同 -->
      <div class="card">
        <h3><span class="h3-icon">[08]</span> 要点 6：供电系统协同升级</h3>
        <p>液冷允许更高功率密度，但这也意味着<strong>供电系统必须同步升级</strong>，否则"散热跟上了、供电跟不上"：</p>
        <div class="table-wrap" style="margin-top:16px;">
          <table class="dc-table">
            <thead>
              <tr><th>功率密度</th><th>散热方案</th><th>供电方案</th><th>关键挑战</th></tr>
            </thead>
            <tbody>
              <tr>
                <td>≤ 30 kW/柜</td>
                <td>风冷可满足</td>
                <td>380V AC + PDU</td>
                <td>-</td>
              </tr>
              <tr>
                <td class="c-amber">30 ~ 60 kW/柜</td>
                <td>冷板液冷 + 风冷辅助</td>
                <td>380V 高密母线槽</td>
                <td>母线槽载流量 + 电缆截面积</td>
              </tr>
              <tr>
                <td class="c-red">60 ~ 100 kW/柜</td>
                <td>冷板液冷（高覆盖率）</td>
                <td>750V DC HVDC / 高压母线</td>
                <td>转换效率 + 安全防护 + 标准化</td>
              </tr>
              <tr>
                <td class="c-red">100+ kW/柜</td>
                <td>浸没式液冷</td>
                <td class="c-red">HVDC + 机柜级 PSU 集中整流</td>
                <td>供电架构全面重构</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="callout bg-amber">
          <div class="callout-title c-amber">供电与液冷的匹配原则</div>
          <p>液冷解决的是"散热能力"问题，供电解决的是"电力输送"问题，两者必须匹配设计：<strong>散热先行、供电跟进</strong>。常见错误是只升级液冷而忽视供电--单柜 100kW 需要约 250A 电流（380V），传统 PDU 和电缆根本无法承载。详见第 2 章供电系统与第 9 章供电架构升级。</p>
        </div>
      </div>

      <!-- 12.4 工程难点 -->
      <div class="sub-h">工程难点与解决方案</div>
      <div class="table-wrap">
        <table class="dc-table">
          <thead>
            <tr><th>工程难点</th><th>风险描述</th><th>解决方案</th><th>关联要点</th></tr>
          </thead>
          <tbody>
            <tr>
              <td><span class="badge badge-red">漏液</span></td>
              <td>接头渗漏/管路破裂 -> 损坏设备</td>
              <td>三重防护体系 + 快插接头 + 定期更换密封圈</td>
              <td>要点 3</td>
            </tr>
            <tr>
              <td><span class="badge badge-amber">管路标准化</span></td>
              <td>不同厂商接头/管径不兼容 -> 锁定供应商</td>
              <td>推动行业标准（如 OCP 冷板规范）+ 建设期统一选型</td>
              <td>要点 1</td>
            </tr>
            <tr>
              <td><span class="badge badge-cyan">冷却液选择</span></td>
              <td>水易结垢/腐蚀；氟化液成本高</td>
              <td>乙二醇水溶液（25~30%）平衡防腐/成本/导热</td>
              <td>要点 1/2</td>
            </tr>
            <tr>
              <td><span class="badge badge-violet">维护空间</span></td>
              <td>液冷管路占用机柜后部/底部空间 -> 维护困难</td>
              <td>预留前后维护通道 ≥ 1.2m + 快插接头盲插设计</td>
              <td>要点 4</td>
            </tr>
            <tr>
              <td><span class="badge badge-green">水质管理</span></td>
              <td>杂质堵塞冷板微通道 -> 散热效率下降</td>
              <td>CDU 内置过滤器（5~10μm）+ 定期水质检测 + 自动补液</td>
              <td>要点 1</td>
            </tr>
            <tr>
              <td><span class="badge badge-blue">调试周期</span></td>
              <td>液冷管路清洗/打压/排气时间长于风冷</td>
              <td>工厂预制管段 + 现场快接 + 并行调试流程</td>
              <td>要点 1</td>
            </tr>
          </tbody>
        </table>
      </div>

      <!-- 12.5 演进路径 -->
      <div class="card">
        <h3><span class="h3-icon">[09]</span> 液冷建设演进路径</h3>
        <p>液冷 DC 建设并非一步到位，产业正在经历三个阶段的演进：</p>
        <div style="margin-top:16px;">
          <div class="flow-chain" style="justify-content:center;">
            <div class="flow-node bg-amber">
              <div class="flow-node-title">阶段 1：混合过渡</div>
              <div class="flow-node-desc">风冷为主 + 液冷辅助<br>后门换热 / 少量冷板</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-green">
              <div class="flow-node-title">阶段 2：液冷主导</div>
              <div class="flow-node-desc">冷板液冷 70% + 风冷 30%<br>当前主流建设范式</div>
            </div>
            <div class="flow-arrow"></div>
            <div class="flow-node bg-violet">
              <div class="flow-node-title">阶段 3：全液冷</div>
              <div class="flow-node-desc">浸没式 / 全冷板覆盖<br>无风扇 / 无空调</div>
            </div>
          </div>
        </div>
        <div class="grid-3" style="margin-top:20px;">
          <div class="compare-box bg-amber">
            <div class="compare-title c-amber">阶段 1：混合过渡（2022~2024）</div>
            <ul>
              <li>风冷机房改造 + 局部液冷</li>
              <li>后门换热器 + 少量冷板试点</li>
              <li>单柜 30~50kW</li>
              <li>验证液冷可靠性，积累运维经验</li>
              <li>适合：存量 DC 升级</li>
            </ul>
          </div>
          <div class="compare-box bg-green">
            <div class="compare-title c-green">阶段 2：液冷主导（当前主流）</div>
            <ul>
              <li>新建液冷专用机房</li>
              <li>冷板覆盖 NPU+CPU，风冷补充 30%</li>
              <li>CDU + Manifold + 高水温 + 自然冷却</li>
              <li>单柜 50~120kW，PUE 1.1~1.2</li>
              <li>适合：大规模 AI 训练中心（当前）</li>
            </ul>
          </div>
          <div class="compare-box bg-violet">
            <div class="compare-title c-violet">阶段 3：全液冷（未来趋势）</div>
            <ul>
              <li>浸没式或全冷板覆盖所有发热元件</li>
              <li>无风扇、无空调、无通道封闭</li>
              <li>单柜 120~200+kW</li>
              <li>PUE ≤ 1.1，接近理论极限</li>
              <li>适合：超大规模 AI 算力中心（下一代）</li>
            </ul>
          </div>
        </div>
      </div>

      <!-- 总结 -->
      <div class="card">
        <h3><span class="h3-icon">[10]</span> 本章总结</h3>
        <div class="stat-row" style="margin-bottom:16px;">
          <div class="stat">
            <div class="stat-value">4×</div>
            <div class="stat-label">芯片 TDP 5 年增幅</div>
          </div>
          <div class="stat">
            <div class="stat-value">30<span style="font-size:14px;">kW</span></div>
            <div class="stat-label">风冷物理极限</div>
          </div>
          <div class="stat">
            <div class="stat-value">1.1</div>
            <div class="stat-label">液冷 PUE 目标</div>
          </div>
          <div class="stat">
            <div class="stat-value">70%</div>
            <div class="stat-label">液冷热量覆盖率</div>
          </div>
        </div>
        <div class="callout bg-green">
          <div class="callout-title c-green">液冷建设核心逻辑</div>
          <p>液冷变得重要，不是因为"更好"，而是因为风冷<strong>"做不到"</strong>--芯片功耗突破物理极限、PUE 政策强制达标、高密度场景经济性拐点三重叠加，使液冷从可选项变为必选项。建设核心要点可浓缩为：<strong>CDU 选型定架构、高水温定能效、三重防护定安全、承重升级定基础、混合散热定细节、供电协同定上限</strong>。六个要点环环相扣，任何一个短板都会成为整个液冷系统的瓶颈。</p>
        </div>
      </div>
    </section>

    <!-- ====================== 13 内部构造俯视图 ====================== -->
    <section class="section" id="sec-floorplan">
      <div class="section-title">数据中心内部构造俯视图</div>
      <div class="section-subtitle">基于建筑平面布局，逐区域展开讲解 15 个功能区的设备配置与建造要点</div>

      <div class="callout bg-cyan">
        <div class="callout-title c-cyan">本章定位</div>
        <p>前 12 章按"系统维度"纵向讲解了供电、暖通、网络等子系统。本章切换到"空间维度"，用一张俯视图把所有系统<strong>落回到物理空间</strong>上--每个设备装在哪个房间、管路怎么走、区域之间如何连接。建议结合第 1 章分层模型和第 10 章 L1 基础对照阅读。</p>
      </div>

      <!-- 13.1 俯视图全景 -->
      <div class="card">
        <h3><span class="h3-icon">[01]</span> 数据中心建筑平面布局俯视图</h3>
        <p>以下为典型 Tier III/IV 数据中心（约 2000~3000㎡）的平面布局示意，共 15 个功能区，按<strong>前区支持 -> 供电链路 -> 制冷+IT 核心 -> 辅助系统</strong>四带分布：</p>
        <div style="text-align:center; font-size:11px; font-family:var(--font-mono); color:var(--text-muted); margin-bottom:8px; letter-spacing:0.05em;">
          数据中心建筑平面 · 约 60m × 40m · 15 功能区
        </div>
        <div class="fp-grid">
          <!-- Row 1: 前区 -->
          <div class="fp-zone bg-blue" style="grid-column:1/3; grid-row:1;">
            <div class="fp-zone-id">Z01</div>
            <div class="fp-zone-title c-blue">卸货区</div>
            <div class="fp-zone-desc">设备搬运 · 暂存</div>
          </div>
          <div class="fp-zone bg-blue" style="grid-column:3; grid-row:1;">
            <div class="fp-zone-id">Z02</div>
            <div class="fp-zone-title c-blue">运维办公</div>
            <div class="fp-zone-desc">办公 · 会议室</div>
          </div>
          <div class="fp-zone bg-violet" style="grid-column:4; grid-row:1;">
            <div class="fp-zone-id">Z03</div>
            <div class="fp-zone-title c-violet">监控中心 NOC</div>
            <div class="fp-zone-desc">DCIM 大屏 · 值班</div>
          </div>
          <div class="fp-zone bg-violet" style="grid-column:5/7; grid-row:1;">
            <div class="fp-zone-id">Z04</div>
            <div class="fp-zone-title c-violet">网络接入室 MDF</div>
            <div class="fp-zone-desc">运营商入口 · 核心交换</div>
          </div>
          <!-- Row 2: 供电链路 -->
          <div class="fp-zone bg-amber" style="grid-column:1; grid-row:2;">
            <div class="fp-zone-id">Z05</div>
            <div class="fp-zone-title c-amber">柴油发电机房</div>
            <div class="fp-zone-desc">应急发电 · 储油</div>
          </div>
          <div class="fp-zone bg-amber" style="grid-column:2; grid-row:2;">
            <div class="fp-zone-id">Z06</div>
            <div class="fp-zone-title c-amber">高压配电室</div>
            <div class="fp-zone-desc">10kV/35kV 开关柜</div>
          </div>
          <div class="fp-zone bg-amber" style="grid-column:3; grid-row:2;">
            <div class="fp-zone-id">Z07</div>
            <div class="fp-zone-title c-amber">变压器室</div>
            <div class="fp-zone-desc">10kV -> 380V</div>
          </div>
          <div class="fp-zone bg-amber" style="grid-column:4; grid-row:2;">
            <div class="fp-zone-id">Z08</div>
            <div class="fp-zone-title c-amber">低压配电室</div>
            <div class="fp-zone-desc">380V 母线 · ATS</div>
          </div>
          <div class="fp-zone bg-amber" style="grid-column:5; grid-row:2;">
            <div class="fp-zone-id">Z09</div>
            <div class="fp-zone-title c-amber">UPS 室</div>
            <div class="fp-zone-desc">2N 在线双变换</div>
          </div>
          <div class="fp-zone bg-amber" style="grid-column:6; grid-row:2;">
            <div class="fp-zone-id">Z10</div>
            <div class="fp-zone-title c-amber">电池室</div>
            <div class="fp-zone-desc">铅酸 / 锂电池组</div>
          </div>
          <!-- Row 3-4: 制冷 + IT + 辅助 -->
          <div class="fp-zone bg-green" style="grid-column:1/3; grid-row:3;">
            <div class="fp-zone-id">Z11</div>
            <div class="fp-zone-title c-green">冷源机房</div>
            <div class="fp-zone-desc">冷水机组 · 水泵 · 分集水器</div>
          </div>
          <div class="fp-zone bg-cyan" style="grid-column:3/6; grid-row:3/5;">
            <div class="fp-zone-id">Z13</div>
            <div class="fp-zone-title c-cyan">主机房 IT 区</div>
            <div class="fp-zone-desc">机柜列 · 冷热通道 · 列间空调<br>占 DC 总面积 40~60%</div>
          </div>
          <div class="fp-zone bg-red" style="grid-column:6; grid-row:3;">
            <div class="fp-zone-id">Z14</div>
            <div class="fp-zone-title c-red">钢瓶间</div>
            <div class="fp-zone-desc">七氟丙烷 / IG541</div>
          </div>
          <div class="fp-zone bg-green" style="grid-column:1/3; grid-row:4;">
            <div class="fp-zone-id">Z12</div>
            <div class="fp-zone-title c-green">冷却塔区域（室外）</div>
            <div class="fp-zone-desc">开式 / 闭式冷却塔</div>
          </div>
          <div class="fp-zone bg-blue" style="grid-column:6; grid-row:4;">
            <div class="fp-zone-id">Z15</div>
            <div class="fp-zone-title c-blue">新风机房</div>
            <div class="fp-zone-desc">AHU · 正压维持</div>
          </div>
        </div>
        <div class="fp-legend">
          <div class="fp-legend-item"><div class="fp-legend-color bg-amber"></div><span>供电区域</span></div>
          <div class="fp-legend-item"><div class="fp-legend-color bg-green"></div><span>制冷区域</span></div>
          <div class="fp-legend-item"><div class="fp-legend-color bg-cyan"></div><span>IT 主机房</span></div>
          <div class="fp-legend-item"><div class="fp-legend-color bg-violet"></div><span>网络 / 监控</span></div>
          <div class="fp-legend-item"><div class="fp-legend-color bg-red"></div><span>消防</span></div>
          <div class="fp-legend-item"><div class="fp-legend-color bg-blue"></div><span>支持 / 辅助</span></div>
        </div>
      </div>

      <!-- 13.2 区域索引 -->
      <div class="card">
        <h3><span class="h3-icon">[02]</span> 区域编号索引</h3>
        <div class="table-wrap">
          <table class="dc-table">
            <thead>
              <tr><th>编号</th><th>区域名称</th><th>功能带</th><th>核心设备</th><th>面积约</th></tr>
            </thead>
            <tbody>
              <tr><td><span class="badge badge-blue">Z01</span></td><td>卸货区</td><td>前区支持</td><td>货梯 · 叉车 · 暂存</td><td>50~100㎡</td></tr>
              <tr><td><span class="badge badge-blue">Z02</span></td><td>运维办公区</td><td>前区支持</td><td>办公桌 · 会议室 · 备件库</td><td>80~150㎡</td></tr>
              <tr><td><span class="badge badge-violet">Z03</span></td><td>监控中心 NOC</td><td>前区支持</td><td>DCIM 大屏 · 告警系统</td><td>60~100㎡</td></tr>
              <tr><td><span class="badge badge-violet">Z04</span></td><td>网络接入室 MDF</td><td>前区支持</td><td>核心路由 · ODF · 运营商入口</td><td>40~80㎡</td></tr>
              <tr><td><span class="badge badge-amber">Z05</span></td><td>柴油发电机房</td><td>供电链路</td><td>发电机组 · 储油罐 · 排烟</td><td>100~200㎡</td></tr>
              <tr><td><span class="badge badge-amber">Z06</span></td><td>高压配电室</td><td>供电链路</td><td>10kV 开关柜 · 计量柜</td><td>80~150㎡</td></tr>
              <tr><td><span class="badge badge-amber">Z07</span></td><td>变压器室</td><td>供电链路</td><td>干式变压器 SCB13</td><td>40~60㎡</td></tr>
              <tr><td><span class="badge badge-amber">Z08</span></td><td>低压配电室</td><td>供电链路</td><td>380V 母线 · ATS · 馈电柜</td><td>100~200㎡</td></tr>
              <tr><td><span class="badge badge-amber">Z09</span></td><td>UPS 室</td><td>供电链路</td><td>UPS 主机 · 旁路柜</td><td>60~120㎡</td></tr>
              <tr><td><span class="badge badge-amber">Z10</span></td><td>电池室</td><td>供电链路</td><td>蓄电池组 · BMS · 电池架</td><td>80~150㎡</td></tr>
              <tr><td><span class="badge badge-green">Z11</span></td><td>冷源机房</td><td>制冷链路</td><td>冷水机组 · 水泵 · 分集水器</td><td>200~400㎡</td></tr>
              <tr><td><span class="badge badge-green">Z12</span></td><td>冷却塔区域</td><td>制冷链路（室外）</td><td>冷却塔 · 补水系统</td><td>100~300㎡</td></tr>
              <tr><td><span class="badge badge-cyan">Z13</span></td><td>主机房 IT 区</td><td>核心 IT</td><td>机柜列 · TOR · 列间空调</td><td>800~1500㎡</td></tr>
              <tr><td><span class="badge badge-red">Z14</span></td><td>钢瓶间</td><td>消防</td><td>七氟丙烷 / IG541 钢瓶</td><td>20~40㎡</td></tr>
              <tr><td><span class="badge badge-blue">Z15</span></td><td>新风机房</td><td>辅助</td><td>新风机组 AHU · 过滤段</td><td>20~40㎡</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <!-- 13.3 供电链路区域 -->
      <div class="sub-h">供电链路区域（Z05-Z10）-- 从市电到 IT 负载的六站</div>
      <div class="grid-3">
        <div class="card">
          <h3><span class="badge badge-amber">Z05</span> 柴油发电机房</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>发电机组 · 日用油箱 · 地下储油罐 · 排烟井</dd>
            <dt>面积</dt><dd>100~200㎡/台</dd>
            <dt>功率</dt><dd>1000~2500 kW/台</dd>
            <dt>储油</dt><dd>≥ 72h 连续运行</dd>
          </dl>
          <div class="callout bg-amber" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：防噪 ≤ 85dB、弹簧减震基础、排烟井道独立、进排风百叶。连接：ATS 切换 -> Z08 低压配电</p>
          </div>
        </div>
        <div class="card">
          <h3><span class="badge badge-amber">Z06</span> 高压配电室</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>10kV/35kV 开关柜 · 计量柜 · PT/CT</dd>
            <dt>面积</dt><dd>80~150㎡</dd>
            <dt>进线</dt><dd>双路 10kV/35kV 独立电源</dd>
            <dt>母线</dt><dd>单母线分段 / 双母线</dd>
          </dl>
          <div class="callout bg-amber" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：绝缘橡胶地板、安全净距 ≥ 1.0m、操作通道 ≥ 1.5m。连接：市电引入 -> Z07 变压器</p>
          </div>
        </div>
        <div class="card">
          <h3><span class="badge badge-amber">Z07</span> 变压器室</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>干式变压器 SCB13 · 温控仪 · 风机</dd>
            <dt>面积</dt><dd>40~60㎡/台</dd>
            <dt>容量</dt><dd>800~2500 kVA/台</dd>
            <dt>变比</dt><dd>10kV -> 380V/220V</dd>
          </dl>
          <div class="callout bg-amber" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：自然通风或强制散热、防火门 ≥ 2h、隔音降噪。连接：Z06 高压 -> Z08 低压</p>
          </div>
        </div>
      </div>
      <div class="grid-3" style="margin-top:16px;">
        <div class="card">
          <h3><span class="badge badge-amber">Z08</span> 低压配电室</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>380V 主母线 · ATS · 馈电柜 · 补偿柜</dd>
            <dt>面积</dt><dd>100~200㎡</dd>
            <dt>母线</dt><dd>4000~6300A</dd>
            <dt>馈电</dt><dd>分路至 UPS / 空调 / 照明</dd>
          </dl>
          <div class="callout bg-amber" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：母线绝缘防护、操作面净距 ≥ 1.2m。连接：Z07 变压器 + Z05 发电机 -> Z09 UPS / Z11 冷源</p>
          </div>
        </div>
        <div class="card">
          <h3><span class="badge badge-amber">Z09</span> UPS 室</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>UPS 主机 · 旁路柜 · 系统控制柜</dd>
            <dt>面积</dt><dd>60~120㎡</dd>
            <dt>配置</dt><dd>2N 在线双变换</dd>
            <dt>效率</dt><dd>94~97%（高频模块化）</dd>
          </dl>
          <div class="callout bg-amber" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：承重 ≥ 15kN/㎡、UPS 损耗（3~6%）转热需散热、消防联动。连接：Z08 低压 -> PDU/母线 -> Z13 IT</p>
          </div>
        </div>
        <div class="card">
          <h3><span class="badge badge-amber">Z10</span> 电池室</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>蓄电池组 · 电池架 · BMS</dd>
            <dt>面积</dt><dd>80~150㎡</dd>
            <dt>后备</dt><dd>5~15 min</dd>
            <dt>类型</dt><dd>铅酸 VRLA / 磷酸铁锂</dd>
          </dl>
          <div class="callout bg-red" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：承重 ≥ 15kN/㎡、防爆（氢气排放）、防腐地面、独立排风。连接：直连 Z09 UPS 直流母线</p>
          </div>
        </div>
      </div>

      <!-- 供电流线 -->
      <div class="card">
        <h3><span class="h3-icon">[03]</span> 供电流线 -- 六站串联 + 发电机应急</h3>
        <div class="flow-chain" style="justify-content:center;margin-top:8px;">
          <div class="flow-node bg-amber"><div class="flow-node-title">市电引入</div><div class="flow-node-desc">双路 10kV</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">Z06 高压</div><div class="flow-node-desc">开关柜</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">Z07 变压</div><div class="flow-node-desc">10kV->380V</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">Z08 低压</div><div class="flow-node-desc">ATS · 馈电</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">Z09 UPS</div><div class="flow-node-desc">2N 整流逆变</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan"><div class="flow-node-title">Z13 IT 负载</div><div class="flow-node-desc">PDU/母线供柜</div></div>
        </div>
        <div style="text-align:center;margin:8px 0;color:var(--text-muted);font-size:11px;">应急支线：</div>
        <div class="flow-chain" style="justify-content:center;">
          <div class="flow-node bg-red"><div class="flow-node-title">Z05 发电机</div><div class="flow-node-desc">市电停电 15~30s 启动</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">ATS 自动切换</div><div class="flow-node-desc">Z08 低压配电柜内</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-violet"><div class="flow-node-title">Z10 电池桥接</div><div class="flow-node-desc">UPS 电池 5~15min 过渡</div></div>
        </div>
      </div>

      <!-- 13.4 制冷链路区域 -->
      <div class="sub-h">制冷链路区域（Z11-Z12）-- 从室外散热到室内送冷</div>
      <div class="grid-2">
        <div class="card">
          <h3><span class="badge badge-green">Z11</span> 冷源机房</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>冷水机组 · 冷冻水泵 · 冷却水泵 · 分集水器 · 水处理</dd>
            <dt>面积</dt><dd>200~400㎡</dd>
            <dt>制冷量</dt><dd>500~3000 RT/台</dd>
            <dt>水温</dt><dd>7/12°C（传统）/ 15/21°C（高水温）</dd>
            <dt>冗余</dt><dd>N+1 / 2N</dd>
          </dl>
          <div class="callout bg-green" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：设备基础（弹簧减震）、管道支吊架、防水排水沟、设备吊装孔。连接：Z12 冷却塔 -> 冷凝器侧；蒸发器侧 -> CRAH/列间空调</p>
          </div>
        </div>
        <div class="card">
          <h3><span class="badge badge-green">Z12</span> 冷却塔区域（室外）</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>开式/闭式冷却塔 · 集水盘 · 补水系统</dd>
            <dt>位置</dt><dd>屋顶或室外地面</dd>
            <dt>面积</dt><dd>100~300㎡</dd>
            <dt>散热上限</dt><dd>由当地湿球温度决定</dd>
            <dt>补水</dt><dd>~1.5% 循环水量（蒸发+排污）</dd>
          </dl>
          <div class="callout bg-green" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：室外防冻（北方）、降噪（≤ 65dB 厂界）、飘水控制、集水盘防菌。连接：-> Z11 冷源机房冷凝器侧</p>
          </div>
        </div>
      </div>

      <!-- 制冷流线 -->
      <div class="card">
        <h3><span class="h3-icon">[04]</span> 制冷流线 -- 两次换热 + 气流循环</h3>
        <div style="text-align:center;font-size:11px;color:var(--accent-blue);font-family:var(--font-mono);margin-bottom:6px;">室外侧（散热循环）</div>
        <div class="flow-chain" style="justify-content:center;">
          <div class="flow-node bg-green"><div class="flow-node-title">Z12 冷却塔</div><div class="flow-node-desc">蒸发散热 37->32°C</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-green"><div class="flow-node-title">冷却水泵</div><div class="flow-node-desc">送至冷凝器</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-green"><div class="flow-node-title">Z11 冷水机组</div><div class="flow-node-desc">压缩机散热（冷凝侧）</div></div>
        </div>
        <div style="text-align:center;margin:8px 0;"><div class="flow-arrow down" style="margin:0 auto;"></div></div>
        <div style="text-align:center;font-size:11px;color:var(--accent-cyan);font-family:var(--font-mono);margin-bottom:6px;">室内侧（冷冻水循环）</div>
        <div class="flow-chain" style="justify-content:center;">
          <div class="flow-node bg-green"><div class="flow-node-title">Z11 蒸发器</div><div class="flow-node-desc">二次换热 7~15°C</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-green"><div class="flow-node-title">冷冻水泵</div><div class="flow-node-desc">一/二次泵变频</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan"><div class="flow-node-title">CRAH / 列间空调</div><div class="flow-node-desc">Z13 内送冷风</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan"><div class="flow-node-title">冷通道 -> 服务器</div><div class="flow-node-desc">吸热 -> 热通道回风</div></div>
        </div>
      </div>

      <!-- 13.5 IT 主机房 -->
      <div class="sub-h">主机房 IT 区（Z13）-- 数据中心的核心空间</div>
      <div class="card">
        <h3><span class="badge badge-cyan">Z13</span> 主机房 -- 内部布局详解</h3>
        <p>主机房是数据中心面积最大、设备最密集的区域（占总面积 40~60%）。内部按<strong>机柜列 + 冷热通道交替</strong>排列，配合列间空调实现近端制冷：</p>
        <div class="grid-2" style="margin-top:16px;">
          <div>
            <dl class="two-col">
              <dt>面积</dt><dd>800~1500㎡（中型 DC）</dd>
              <dt>净高</dt><dd>≥ 3.2m（传统）/ ≥ 3.5m（AI 液冷）</dd>
              <dt>承重</dt><dd>8~12 kN/㎡（传统）/ 15~25 kN/㎡（液冷）</dd>
              <dt>机柜功率</dt><dd>5~10 kW/柜（通用）/ 40~120 kW/柜（AI）</dd>
              <dt>防静电地板</dt><dd>架空 300~600mm（下走线/走管）</dd>
              <dt>桥架</dt><dd>上走线（电力+数据分槽）</dd>
            </dl>
          </div>
          <div>
            <div class="fp-ithall">
              <div class="fp-ithall-row">
                <div class="fp-ithall-rack bg-green" style="width:auto;flex:1;">CRAH</div>
                <div class="fp-ithall-rack bg-green" style="width:auto;flex:1;">CRAH</div>
                <div class="fp-ithall-rack bg-green" style="width:auto;flex:1;">CRAH</div>
              </div>
              <div class="fp-ithall-row">
                <div class="fp-ithall-rack bg-cyan">Rack A</div>
                <div class="fp-ithall-aisle bg-cyan"><span class="c-cyan">冷通道</span><span class="c-cyan" style="font-size:8px;">22°C ↓</span></div>
                <div class="fp-ithall-rack bg-cyan">Rack B</div>
                <div class="fp-ithall-aisle bg-amber"><span class="c-amber">热通道</span><span class="c-amber" style="font-size:8px;">38°C ↑</span></div>
                <div class="fp-ithall-rack bg-cyan">Rack C</div>
                <div class="fp-ithall-aisle bg-cyan"><span class="c-cyan">冷通道</span><span class="c-cyan" style="font-size:8px;">22°C ↓</span></div>
                <div class="fp-ithall-rack bg-cyan">Rack D</div>
              </div>
              <div class="fp-ithall-row">
                <div class="fp-ithall-rack bg-green" style="width:auto;flex:1;">CRAH</div>
                <div class="fp-ithall-rack bg-green" style="width:auto;flex:1;">CRAH</div>
                <div class="fp-ithall-rack bg-green" style="width:auto;flex:1;">CRAH</div>
              </div>
            </div>
          </div>
        </div>
        <div class="callout bg-cyan" style="margin-top:16px;">
          <div class="callout-title c-cyan">Z13 建造要点</div>
          <p>① <strong>防静电地板</strong>：架空 300~600mm，下方走电力线缆和冷冻水管（液冷管路）；② <strong>上走线桥架</strong>：电力与数据分槽，网格桥架为主流；③ <strong>通道封闭</strong>：热通道封闭（推荐）或冷通道封闭，隔离冷热气流；④ <strong>列间空调</strong>：高密度场景替代 CRAH，靠近热源水平送风；⑤ <strong>消防联动</strong>：VESDA 采样管在通道内布设，气体灭火喷头在天花板均匀分布。详见第 3 章暖通、第 4 章机柜布线、第 6 章消防。</p>
        </div>
      </div>

      <!-- 13.6 网络与监控 -->
      <div class="sub-h">网络与监控区域（Z03-Z04）-- 数据出入口与运维大脑</div>
      <div class="grid-2">
        <div class="card">
          <h3><span class="badge badge-violet">Z04</span> 网络接入室 MDF</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>核心路由器 · 核心交换机 · ODF 光纤配线架 · 防火墙</dd>
            <dt>面积</dt><dd>40~80㎡</dd>
            <dt>接入</dt><dd>多运营商多路由（双归）</dd>
            <dt>布线</dt><dd>MDA 主配线区，连接所有 HDA</dd>
          </dl>
          <div class="callout bg-violet" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：电磁屏蔽、独立消防（气体）、防尘、独立空调。连接：互联网 -> 核心交换 -> Z13 TOR（第 5 章网络架构）</p>
          </div>
        </div>
        <div class="card">
          <h3><span class="badge badge-violet">Z03</span> 监控中心 NOC</h3>
          <dl class="two-col">
            <dt>核心设备</dt><dd>DCIM 大屏 · 告警系统 · 视频墙 · 工位</dd>
            <dt>面积</dt><dd>60~100㎡</dd>
            <dt>运营</dt><dd>7×24 值班</dd>
            <dt>功能</dt><dd>实时监控 + 工单调度 + 应急指挥</dd>
          </dl>
          <div class="callout bg-violet" style="margin-top:8px;">
            <p style="font-size:12px;">建造要点：防眩光照明、人体工学工位、独立空调、备用电源。连接：通过 DCIM 监控全部 15 区域（第 7 章动环监控）</p>
          </div>
        </div>
      </div>

      <!-- 13.7 辅助区域 -->
      <div class="sub-h">辅助区域（Z01-Z02, Z14-Z15）-- 不可忽视的支撑空间</div>
      <div class="grid-4">
        <div class="card" style="text-align:center;">
          <h3 style="justify-content:center;"><span class="badge badge-blue">Z01</span></h3>
          <p style="font-weight:600;font-size:13px;">卸货区</p>
          <dl class="two-col" style="font-size:12px;">
            <dt>设备</dt><dd>货梯 · 叉车</dd>
            <dt>面积</dt><dd>50~100㎡</dd>
            <dt>承重</dt><dd>≥ 10 kN/㎡</dd>
            <dt>门宽</dt><dd>≥ 1.8m</dd>
          </dl>
        </div>
        <div class="card" style="text-align:center;">
          <h3 style="justify-content:center;"><span class="badge badge-blue">Z02</span></h3>
          <p style="font-weight:600;font-size:13px;">运维办公区</p>
          <dl class="two-col" style="font-size:12px;">
            <dt>设备</dt><dd>办公 · 会议室</dd>
            <dt>面积</dt><dd>80~150㎡</dd>
            <dt>备件</dt><dd>备件库 · 工具</dd>
            <dt>空调</dt><dd>独立舒适空调</dd>
          </dl>
        </div>
        <div class="card" style="text-align:center;">
          <h3 style="justify-content:center;"><span class="badge badge-red">Z14</span></h3>
          <p style="font-weight:600;font-size:13px;">钢瓶间</p>
          <dl class="two-col" style="font-size:12px;">
            <dt>设备</dt><dd>七氟/IG541</dd>
            <dt>面积</dt><dd>20~40㎡</dd>
            <dt>承重</dt><dd>≥ 10 kN/㎡</dd>
            <dt>要求</dt><dd>通风 · 防火门</dd>
          </dl>
        </div>
        <div class="card" style="text-align:center;">
          <h3 style="justify-content:center;"><span class="badge badge-blue">Z15</span></h3>
          <p style="font-weight:600;font-size:13px;">新风机房</p>
          <dl class="two-col" style="font-size:12px;">
            <dt>设备</dt><dd>AHU · 过滤段</dd>
            <dt>面积</dt><dd>20~40㎡</dd>
            <dt>正压</dt><dd>5~10 Pa</dd>
            <dt>过滤</dt><dd>≥ G4 级</dd>
          </dl>
        </div>
      </div>

      <!-- 13.8 三大流线总览 -->
      <div class="card">
        <h3><span class="h3-icon">[05]</span> 三大流线总览 -- 把 15 个区域串成系统</h3>
        <p>俯视图展示了空间的静态布局，而数据中心的"活"在于三条动态流线--<strong>电力流、制冷流、数据流</strong>--穿越各区域，将 15 个独立房间连接为一个协同运转的有机体：</p>

        <div class="sub-h" style="margin-top:16px;">供电流线（琥珀色）</div>
        <div class="flow-chain" style="justify-content:center;">
          <div class="flow-node bg-amber"><div class="flow-node-title">市电</div><div class="flow-node-desc">引入</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">Z06</div><div class="flow-node-desc">高压配电</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">Z07</div><div class="flow-node-desc">变压器</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">Z08</div><div class="flow-node-desc">低压+ATS</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">Z09</div><div class="flow-node-desc">UPS</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan"><div class="flow-node-title">Z13</div><div class="flow-node-desc">IT 负载</div></div>
        </div>
        <div style="font-size:11px;color:var(--text-muted);text-align:center;margin-top:6px;">应急支线：Z05 发电机 -> ATS(Z08) | Z10 电池 -> UPS(Z09) 直流母线</div>

        <div class="sub-h">制冷流线（绿色）</div>
        <div class="flow-chain" style="justify-content:center;">
          <div class="flow-node bg-green"><div class="flow-node-title">Z12</div><div class="flow-node-desc">冷却塔（室外）</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-green"><div class="flow-node-title">Z11</div><div class="flow-node-desc">冷水机组+水泵</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan"><div class="flow-node-title">Z13</div><div class="flow-node-desc">CRAH/列间空调</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan"><div class="flow-node-title">Z13</div><div class="flow-node-desc">冷通道->服务器</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-amber"><div class="flow-node-title">Z13</div><div class="flow-node-desc">热通道->回风</div></div>
        </div>
        <div style="font-size:11px;color:var(--text-muted);text-align:center;margin-top:6px;">液冷支线：Z11 CDU -> Z13 Manifold -> 冷板 -> NPU/CPU（第 12 章液冷专题）</div>

        <div class="sub-h">数据流线（紫色）</div>
        <div class="flow-chain" style="justify-content:center;">
          <div class="flow-node bg-violet"><div class="flow-node-title">互联网</div><div class="flow-node-desc">骨干网</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-violet"><div class="flow-node-title">Z04</div><div class="flow-node-desc">MDF 核心交换</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-violet"><div class="flow-node-title">Z13</div><div class="flow-node-desc">Spine -> Leaf</div></div>
          <div class="flow-arrow"></div>
          <div class="flow-node bg-cyan"><div class="flow-node-title">Z13</div><div class="flow-node-desc">TOR -> 服务器</div></div>
        </div>
        <div style="font-size:11px;color:var(--text-muted);text-align:center;margin-top:6px;">监控支线：Z03 NOC 通过 DCIM 监控全部 15 区域（第 7 章动环监控）</div>

        <div class="callout bg-cyan" style="margin-top:16px;">
          <div class="callout-title c-cyan">俯视图的价值</div>
          <p>俯视图将前 12 章的"系统知识"落回到"物理空间"：你能看到<em>市电从哪面墙进来、冷水管走哪条管廊、光纤从 MDF 怎么到机柜</em>。这三条流线在 Z13 主机房交汇--电力让服务器运转、制冷把热量带走、数据在网络中流动。所有基础设施建设的最终目的，就是让这三条流线在 Z13 内<strong>持续、稳定、高效</strong>地运行。</p>
        </div>
      </div>

      <!-- 统计 -->
      <div class="stat-row" style="margin-top:20px;">
        <div class="stat">
          <div class="stat-value">15</div>
          <div class="stat-label">功能区域</div>
        </div>
        <div class="stat">
          <div class="stat-value">3</div>
          <div class="stat-label">核心流线</div>
        </div>
        <div class="stat">
          <div class="stat-value">6</div>
          <div class="stat-label">供电链路站</div>
        </div>
        <div class="stat">
          <div class="stat-value">40~60%</div>
          <div class="stat-label">IT 区面积占比</div>
        </div>
      </div>
    </section>

  </main>
</div>

<script>
  document.querySelectorAll('.nav-item').forEach(function (item) {
    item.addEventListener('click', function () {
      document.querySelectorAll('.nav-item').forEach(function (n) { n.classList.remove('active'); });
      document.querySelectorAll('.section').forEach(function (s) { s.classList.remove('active'); });
      item.classList.add('active');
      document.getElementById(item.dataset.target).classList.add('active');
    });
  });
</script>

</body>
</html>